    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    M NW Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    M S1 Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    M S2 Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    M SE Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    M SW Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    Office ZN SAC,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    T N1 Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    T N2 Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    T NE Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    T NW Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    T S1 Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    T S2 Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    T SE Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    T SW Apartment ZN SAC,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Plant Loop 1,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

Sizing:Plant,
    Plant Loop 2,            !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    G N1 Apartment ZN Thermostat,  !- Name
    G N1 Apartment ZN,       !- Zone or ZoneList Name
    G N1 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    G N2 Apartment ZN Thermostat,  !- Name
    G N2 Apartment ZN,       !- Zone or ZoneList Name
    G N2 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    G NE Apartment ZN Thermostat,  !- Name
    G NE Apartment ZN,       !- Zone or ZoneList Name
    G NE Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    G NW Apartment ZN Thermostat,  !- Name
    G NW Apartment ZN,       !- Zone or ZoneList Name
    G NW Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    G S1 Apartment ZN Thermostat,  !- Name
    G S1 Apartment ZN,       !- Zone or ZoneList Name
    G S1 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    G S2 Apartment ZN Thermostat,  !- Name
    G S2 Apartment ZN,       !- Zone or ZoneList Name
    G S2 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    G SW Apartment ZN Thermostat,  !- Name
    G SW Apartment ZN,       !- Zone or ZoneList Name
    G SW Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 7;  !- Control 1 Name

ZoneControl:Thermostat,
    M N1 Apartment ZN Thermostat,  !- Name
    M N1 Apartment ZN,       !- Zone or ZoneList Name
    M N1 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 8;  !- Control 1 Name

ZoneControl:Thermostat,
    M N2 Apartment ZN Thermostat,  !- Name
    M N2 Apartment ZN,       !- Zone or ZoneList Name
    M N2 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 9;  !- Control 1 Name

ZoneControl:Thermostat,
    M NE Apartment ZN Thermostat,  !- Name
    M NE Apartment ZN,       !- Zone or ZoneList Name
    M NE Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 10;  !- Control 1 Name

ZoneControl:Thermostat,
    M NW Apartment ZN Thermostat,  !- Name
    M NW Apartment ZN,       !- Zone or ZoneList Name
    M NW Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 11;  !- Control 1 Name

ZoneControl:Thermostat,
    M S1 Apartment ZN Thermostat,  !- Name
    M S1 Apartment ZN,       !- Zone or ZoneList Name
    M S1 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 12;  !- Control 1 Name

ZoneControl:Thermostat,
    M S2 Apartment ZN Thermostat,  !- Name
    M S2 Apartment ZN,       !- Zone or ZoneList Name
    M S2 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 13;  !- Control 1 Name

ZoneControl:Thermostat,
    M SE Apartment ZN Thermostat,  !- Name
    M SE Apartment ZN,       !- Zone or ZoneList Name
    M SE Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 14;  !- Control 1 Name

ZoneControl:Thermostat,
    M SW Apartment ZN Thermostat,  !- Name
    M SW Apartment ZN,       !- Zone or ZoneList Name
    M SW Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment Thermostat 15;  !- Control 1 Name

ZoneControl:Thermostat,
    Office ZN Thermostat,    !- Name
    Office ZN,               !- Zone or ZoneList Name
    Office ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Office Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    T N1 Apartment ZN Thermostat,  !- Name
    T N1 Apartment ZN,       !- Zone or ZoneList Name
    T N1 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment_topfloor_NS Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    T N2 Apartment ZN Thermostat,  !- Name
    T N2 Apartment ZN,       !- Zone or ZoneList Name
    T N2 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment_topfloor_NS Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    T NE Apartment ZN Thermostat,  !- Name
    T NE Apartment ZN,       !- Zone or ZoneList Name
    T NE Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment_topfloor_WE Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    T NW Apartment ZN Thermostat,  !- Name
    T NW Apartment ZN,       !- Zone or ZoneList Name
    T NW Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment_topfloor_WE Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    T S1 Apartment ZN Thermostat,  !- Name
    T S1 Apartment ZN,       !- Zone or ZoneList Name
    T S1 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment_topfloor_NS Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    T S2 Apartment ZN Thermostat,  !- Name
    T S2 Apartment ZN,       !- Zone or ZoneList Name
    T S2 Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment_topfloor_NS Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    T SE Apartment ZN Thermostat,  !- Name
    T SE Apartment ZN,       !- Zone or ZoneList Name
    T SE Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment_topfloor_WE Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    T SW Apartment ZN Thermostat,  !- Name
    T SW Apartment ZN,       !- Zone or ZoneList Name
    T SW Apartment ZN Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MidriseApartment Apartment_topfloor_WE Thermostat 4;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 1,  !- Name
    HSpT_GN1,                !- Heating Setpoint Temperature Schedule Name
    CSpT_GN1;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 2,  !- Name
    HSpT_GN2,                !- Heating Setpoint Temperature Schedule Name
    CSpT_GN2;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 3,  !- Name
    HSpT_GNE,                !- Heating Setpoint Temperature Schedule Name
    CSpT_GNE;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 4,  !- Name
    HSpT_GNW,                !- Heating Setpoint Temperature Schedule Name
    CSpT_GNW;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 5,  !- Name
    HSpT_GS1,                !- Heating Setpoint Temperature Schedule Name
    CSpT_GS1;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 6,  !- Name
    HSpT_GS2,                !- Heating Setpoint Temperature Schedule Name
    CSpT_GS2;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 7,  !- Name
    HSpT_GSW,                !- Heating Setpoint Temperature Schedule Name
    CSpT_GSW;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 8,  !- Name
    HSpT_MN1,                !- Heating Setpoint Temperature Schedule Name
    CSpT_MN1;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 9,  !- Name
    HSpT_MN2,                !- Heating Setpoint Temperature Schedule Name
    CSpT_MN2;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 10,  !- Name
    HSpT_MNE,                !- Heating Setpoint Temperature Schedule Name
    CSpT_MNE;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 11,  !- Name
    HSpT_MNW,                !- Heating Setpoint Temperature Schedule Name
    CSpT_MNW;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 12,  !- Name
    HSpT_MS1,                !- Heating Setpoint Temperature Schedule Name
    CSpT_MS1;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 13,  !- Name
    HSpT_MS2,                !- Heating Setpoint Temperature Schedule Name
    CSpT_MS2;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 14,  !- Name
    HSpT_MSE,                !- Heating Setpoint Temperature Schedule Name
    CSpT_MSE;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment Thermostat 15,  !- Name
    HSpT_MSW,                !- Heating Setpoint Temperature Schedule Name
    CSpT_MSW;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Office Thermostat 1,  !- Name
    HSpT_Ofc,                !- Heating Setpoint Temperature Schedule Name
    CSpT_Ofc;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment_topfloor_NS Thermostat 1,  !- Name
    HSpT_TN1,                !- Heating Setpoint Temperature Schedule Name
    CSpT_TN1;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment_topfloor_NS Thermostat 2,  !- Name
    HSpT_TN2,                !- Heating Setpoint Temperature Schedule Name
    CSpT_TN2;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment_topfloor_WE Thermostat 1,  !- Name
    HSpT_TNE,                !- Heating Setpoint Temperature Schedule Name
    CSpT_TNE;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment_topfloor_WE Thermostat 2,  !- Name
    HSpT_TNW,                !- Heating Setpoint Temperature Schedule Name
    CSpT_TNW;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment_topfloor_NS Thermostat 3,  !- Name
    HSpT_TS1,                !- Heating Setpoint Temperature Schedule Name
    CSpT_TS1;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment_topfloor_NS Thermostat 4,  !- Name
    HSpT_TS2,                !- Heating Setpoint Temperature Schedule Name
    CSpT_TS2;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment_topfloor_WE Thermostat 3,  !- Name
    HSpT_TSE,                !- Heating Setpoint Temperature Schedule Name
    CSpT_TSE;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MidriseApartment Apartment_topfloor_WE Thermostat 4,  !- Name
    HSpT_TSW,                !- Heating Setpoint Temperature Schedule Name
    CSpT_TSW;                !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N1 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    G N1 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 68,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G N2 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    G N2 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 80,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NE Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    G NE Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 56,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G NW Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    G NW Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 44,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G S1 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    G S1 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 92,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G S2 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    G S2 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 104,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    G SW Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    G SW Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 32,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M N1 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M N1 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 164,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M N2 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M N2 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 176,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M NE Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M NE Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 152,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M NW Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M NW Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 128,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M S1 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M S1 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 188,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M S2 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M S2 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 200,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M SE Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M SE Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 140,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    M SW Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    M SW Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 116,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Office ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Office ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 308,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N1 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    T N1 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 260,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N2 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    T N2 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 272,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NE Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    T NE Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 248,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NW Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    T NW Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 224,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S1 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    T S1 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 284,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S2 Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    T S2 Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 296,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T SE Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    T SE Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 236,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T SW Apartment ZN SAC Diffuser,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    T SW Apartment ZN SAC Diffuser Inlet Node,  !- Air Inlet Node Name
    Node 212,                !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU G N1 Apartment ZN SAC Diffuser,  !- Name
    Node 68,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G N1 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU G N2 Apartment ZN SAC Diffuser,  !- Name
    Node 80,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G N2 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU G NE Apartment ZN SAC Diffuser,  !- Name
    Node 56,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G NE Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU G NW Apartment ZN SAC Diffuser,  !- Name
    Node 44,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G NW Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU G S1 Apartment ZN SAC Diffuser,  !- Name
    Node 92,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G S1 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU G S2 Apartment ZN SAC Diffuser,  !- Name
    Node 104,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G S2 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU G SW Apartment ZN SAC Diffuser,  !- Name
    Node 32,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    G SW Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU M N1 Apartment ZN SAC Diffuser,  !- Name
    Node 164,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M N1 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU M N2 Apartment ZN SAC Diffuser,  !- Name
    Node 176,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M N2 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU M NE Apartment ZN SAC Diffuser,  !- Name
    Node 152,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M NE Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU M NW Apartment ZN SAC Diffuser,  !- Name
    Node 128,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M NW Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU M S1 Apartment ZN SAC Diffuser,  !- Name
    Node 188,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M S1 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU M S2 Apartment ZN SAC Diffuser,  !- Name
    Node 200,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M S2 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU M SE Apartment ZN SAC Diffuser,  !- Name
    Node 140,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M SE Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU M SW Apartment ZN SAC Diffuser,  !- Name
    Node 116,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    M SW Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Office ZN SAC Diffuser,  !- Name
    Node 308,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Office ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU T N1 Apartment ZN SAC Diffuser,  !- Name
    Node 260,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T N1 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU T N2 Apartment ZN SAC Diffuser,  !- Name
    Node 272,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T N2 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU T NE Apartment ZN SAC Diffuser,  !- Name
    Node 248,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T NE Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU T NW Apartment ZN SAC Diffuser,  !- Name
    Node 224,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T NW Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU T S1 Apartment ZN SAC Diffuser,  !- Name
    Node 284,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T S1 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU T S2 Apartment ZN SAC Diffuser,  !- Name
    Node 296,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T S2 Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU T SE Apartment ZN SAC Diffuser,  !- Name
    Node 236,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T SE Apartment ZN SAC Diffuser;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU T SW Apartment ZN SAC Diffuser,  !- Name
    Node 212,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    T SW Apartment ZN SAC Diffuser;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    G N1 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU G N1 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    G N2 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU G N2 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    G NE Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU G NE Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    G NW Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU G NW Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    G S1 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU G S1 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    G S2 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU G S2 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    G SW Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU G SW Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    M N1 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU M N1 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    M N2 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU M N2 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    M NE Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU M NE Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    M NW Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU M NW Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    M S1 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU M S1 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    M S2 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU M S2 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    M SE Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU M SE Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    M SW Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU M SW Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Office ZN Equipment List,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Office ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    T N1 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU T N1 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    T N2 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU T N2 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    T NE Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU T NE Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    T NW Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU T NW Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    T S1 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU T S1 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    T S2 Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU T S2 Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    T SE Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU T SE Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    T SW Apartment ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU T SW Apartment ZN SAC Diffuser,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    G N1 Apartment ZN,       !- Zone Name
    G N1 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    G N1 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    G N1 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G N2 Apartment ZN,       !- Zone Name
    G N2 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    G N2 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    G N2 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G NE Apartment ZN,       !- Zone Name
    G NE Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    G NE Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    G NE Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G NW Apartment ZN,       !- Zone Name
    G NW Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    G NW Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    G NW Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G S1 Apartment ZN,       !- Zone Name
    G S1 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    G S1 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    G S1 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G S2 Apartment ZN,       !- Zone Name
    G S2 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    G S2 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    G S2 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    G SW Apartment ZN,       !- Zone Name
    G SW Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    G SW Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    G SW Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M N1 Apartment ZN,       !- Zone Name
    M N1 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    M N1 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    M N1 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M N2 Apartment ZN,       !- Zone Name
    M N2 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    M N2 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    M N2 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M NE Apartment ZN,       !- Zone Name
    M NE Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    M NE Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    M NE Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M NW Apartment ZN,       !- Zone Name
    M NW Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    M NW Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    M NW Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M S1 Apartment ZN,       !- Zone Name
    M S1 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    M S1 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    M S1 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M S2 Apartment ZN,       !- Zone Name
    M S2 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    M S2 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    M S2 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M SE Apartment ZN,       !- Zone Name
    M SE Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    M SE Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    M SE Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    M SW Apartment ZN,       !- Zone Name
    M SW Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    M SW Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    M SW Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Office ZN,               !- Zone Name
    Office ZN Equipment List,!- Zone Conditioning Equipment List Name
    Office ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    Office ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T N1 Apartment ZN,       !- Zone Name
    T N1 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    T N1 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    T N1 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T N2 Apartment ZN,       !- Zone Name
    T N2 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    T N2 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    T N2 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T NE Apartment ZN,       !- Zone Name
    T NE Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    T NE Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    T NE Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T NW Apartment ZN,       !- Zone Name
    T NW Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    T NW Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    T NW Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T S1 Apartment ZN,       !- Zone Name
    T S1 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    T S1 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 24,                 !- Zone Air Node Name
    T S1 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T S2 Apartment ZN,       !- Zone Name
    T S2 Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    T S2 Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    T S2 Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T SE Apartment ZN,       !- Zone Name
    T SE Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    T SE Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    T SE Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    T SW Apartment ZN,       !- Zone Name
    T SW Apartment ZN Equipment List,  !- Zone Conditioning Equipment List Name
    T SW Apartment ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    T SW Apartment ZN Return Node List;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    G N1 Apartment ZN SAC Fan,  !- Name
    G_N1_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 71,                 !- Air Inlet Node Name
    Node 65;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    G N2 Apartment ZN SAC Fan,  !- Name
    G_N2_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 83,                 !- Air Inlet Node Name
    Node 77;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    G NE Apartment ZN SAC Fan,  !- Name
    G_NE_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 59,                 !- Air Inlet Node Name
    Node 53;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    G NW Apartment ZN SAC Fan,  !- Name
    G_NW_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 47,                 !- Air Inlet Node Name
    Node 41;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    G S1 Apartment ZN SAC Fan,  !- Name
    G_S1_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 95,                 !- Air Inlet Node Name
    Node 89;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    G S2 Apartment ZN SAC Fan,  !- Name
    G_S2_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 107,                !- Air Inlet Node Name
    Node 101;                !- Air Outlet Node Name

Fan:ConstantVolume,
    G SW Apartment ZN SAC Fan,  !- Name
    G_SW_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 35,                 !- Air Inlet Node Name
    Node 29;                 !- Air Outlet Node Name

Fan:ConstantVolume,
    M N1 Apartment ZN SAC Fan,  !- Name
    M_N1_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 167,                !- Air Inlet Node Name
    Node 161;                !- Air Outlet Node Name

Fan:ConstantVolume,
    M N2 Apartment ZN SAC Fan,  !- Name
    M_N2_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 179,                !- Air Inlet Node Name
    Node 173;                !- Air Outlet Node Name

Fan:ConstantVolume,
    M NE Apartment ZN SAC Fan,  !- Name
    M_NE_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 155,                !- Air Inlet Node Name
    Node 149;                !- Air Outlet Node Name

Fan:ConstantVolume,
    M NW Apartment ZN SAC Fan,  !- Name
    M_NW_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 131,                !- Air Inlet Node Name
    Node 125;                !- Air Outlet Node Name

Fan:ConstantVolume,
    M S1 Apartment ZN SAC Fan,  !- Name
    M_S1_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 191,                !- Air Inlet Node Name
    Node 185;                !- Air Outlet Node Name

Fan:ConstantVolume,
    M S2 Apartment ZN SAC Fan,  !- Name
    M_S2_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 203,                !- Air Inlet Node Name
    Node 197;                !- Air Outlet Node Name

Fan:ConstantVolume,
    M SE Apartment ZN SAC Fan,  !- Name
    M_SE_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 143,                !- Air Inlet Node Name
    Node 137;                !- Air Outlet Node Name

Fan:ConstantVolume,
    M SW Apartment ZN SAC Fan,  !- Name
    M_SW_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 119,                !- Air Inlet Node Name
    Node 113;                !- Air Outlet Node Name

Fan:ConstantVolume,
    Office ZN SAC Fan,       !- Name
    Ofce_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 311,                !- Air Inlet Node Name
    Node 305;                !- Air Outlet Node Name

Fan:ConstantVolume,
    T N1 Apartment ZN SAC Fan,  !- Name
    T_N1_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 263,                !- Air Inlet Node Name
    Node 257;                !- Air Outlet Node Name

Fan:ConstantVolume,
    T N2 Apartment ZN SAC Fan,  !- Name
    T_N2_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 275,                !- Air Inlet Node Name
    Node 269;                !- Air Outlet Node Name

Fan:ConstantVolume,
    T NE Apartment ZN SAC Fan,  !- Name
    T_NE_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 251,                !- Air Inlet Node Name
    Node 245;                !- Air Outlet Node Name

Fan:ConstantVolume,
    T NW Apartment ZN SAC Fan,  !- Name
    T_NW_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 227,                !- Air Inlet Node Name
    Node 221;                !- Air Outlet Node Name

Fan:ConstantVolume,
    T S1 Apartment ZN SAC Fan,  !- Name
    T_S1_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 287,                !- Air Inlet Node Name
    Node 281;                !- Air Outlet Node Name

Fan:ConstantVolume,
    T S2 Apartment ZN SAC Fan,  !- Name
    T_S2_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 299,                !- Air Inlet Node Name
    Node 293;                !- Air Outlet Node Name

Fan:ConstantVolume,
    T SE Apartment ZN SAC Fan,  !- Name
    T_SE_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 239,                !- Air Inlet Node Name
    Node 233;                !- Air Outlet Node Name

Fan:ConstantVolume,
    T SW Apartment ZN SAC Fan,  !- Name
    T_SW_FanSch,             !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    622.722275,              !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 215,                !- Air Inlet Node Name
    Node 209;                !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    G N1 Apartment ZN Coil,  !- Name
    G_N1_FanSch,             !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 74,                 !- Air Inlet Node Name
    Node 73,                 !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    G N2 Apartment ZN Coil,  !- Name
    G_N2_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 86,                 !- Air Inlet Node Name
    Node 85,                 !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    G NE Apartment ZN Coil,  !- Name
    G_NE_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 62,                 !- Air Inlet Node Name
    Node 61,                 !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    G NW Apartment ZN Coil,  !- Name
    G_NW_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 50,                 !- Air Inlet Node Name
    Node 49,                 !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    G S1 Apartment ZN Coil,  !- Name
    G_S1_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 98,                 !- Air Inlet Node Name
    Node 97,                 !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    G S2 Apartment ZN Coil,  !- Name
    G_S2_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 110,                !- Air Inlet Node Name
    Node 109,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    G SW Apartment ZN Coil,  !- Name
    G_SW_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 38,                 !- Air Inlet Node Name
    Node 37,                 !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    M N1 Apartment ZN Coil,  !- Name
    M_N1_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 170,                !- Air Inlet Node Name
    Node 169,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    M N2 Apartment ZN Coil,  !- Name
    M_N2_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 182,                !- Air Inlet Node Name
    Node 181,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    M NE Apartment ZN Coil,  !- Name
    M_NE_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 158,                !- Air Inlet Node Name
    Node 157,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    M NW Apartment ZN Coil,  !- Name
    M_NW_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 134,                !- Air Inlet Node Name
    Node 133,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    M S1 Apartment ZN Coil,  !- Name
    M_S1_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 194,                !- Air Inlet Node Name
    Node 193,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    M S2 Apartment ZN Coil,  !- Name
    M_S2_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 206,                !- Air Inlet Node Name
    Node 205,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    M SE Apartment ZN Coil,  !- Name
    M_SE_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 146,                !- Air Inlet Node Name
    Node 145,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    M SW Apartment ZN Coil,  !- Name
    M_SW_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 122,                !- Air Inlet Node Name
    Node 121,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    Office ZN Coil,          !- Name
    Ofce_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 314,                !- Air Inlet Node Name
    Node 313,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    T N1 Apartment ZN Coil,  !- Name
    T_N1_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 266,                !- Air Inlet Node Name
    Node 265,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    T N2 Apartment ZN Coil,  !- Name
    T_N2_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 278,                !- Air Inlet Node Name
    Node 277,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    T NE Apartment ZN Coil,  !- Name
    T_NE_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 254,                !- Air Inlet Node Name
    Node 253,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    T NW Apartment ZN Coil,  !- Name
    T_NW_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 230,                !- Air Inlet Node Name
    Node 229,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    T S1 Apartment ZN Coil,  !- Name
    T_S1_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 290,                !- Air Inlet Node Name
    Node 289,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    T S2 Apartment ZN Coil,  !- Name
    T_S2_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 302,                !- Air Inlet Node Name
    Node 301,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    T SE Apartment ZN Coil,  !- Name
    T_SE_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 242,                !- Air Inlet Node Name
    Node 241,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

Coil:Cooling:DX:SingleSpeed,
    T SW Apartment ZN Coil,  !- Name
    T_SW_FanSch,             !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.8248,                  !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 218,                !- Air Inlet Node Name
    Node 217,                !- Air Outlet Node Name
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC DX Unitary Package EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    G N1 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 73,                 !- Air Inlet Node Name
    Node 72,                 !- Air Outlet Node Name
    Node 72,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 4,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G N1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 72,                 !- Air Inlet Node Name
    Node 71,                 !- Air Outlet Node Name
    Node 71,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G N2 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 85,                 !- Air Inlet Node Name
    Node 84,                 !- Air Outlet Node Name
    Node 84,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 5,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G N2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 84,                 !- Air Inlet Node Name
    Node 83,                 !- Air Outlet Node Name
    Node 83,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G NE Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 61,                 !- Air Inlet Node Name
    Node 60,                 !- Air Outlet Node Name
    Node 60,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 3,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G NE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 60,                 !- Air Inlet Node Name
    Node 59,                 !- Air Outlet Node Name
    Node 59,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G NW Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 49,                 !- Air Inlet Node Name
    Node 48,                 !- Air Outlet Node Name
    Node 48,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 2,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G NW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 48,                 !- Air Inlet Node Name
    Node 47,                 !- Air Outlet Node Name
    Node 47,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G S1 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 97,                 !- Air Inlet Node Name
    Node 96,                 !- Air Outlet Node Name
    Node 96,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 6,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G S1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 96,                 !- Air Inlet Node Name
    Node 95,                 !- Air Outlet Node Name
    Node 95,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G S2 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 109,                !- Air Inlet Node Name
    Node 108,                !- Air Outlet Node Name
    Node 108,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 7,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G S2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 108,                !- Air Inlet Node Name
    Node 107,                !- Air Outlet Node Name
    Node 107,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G SW Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 37,                 !- Air Inlet Node Name
    Node 36,                 !- Air Outlet Node Name
    Node 36,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 1,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    G SW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 36,                 !- Air Inlet Node Name
    Node 35,                 !- Air Outlet Node Name
    Node 35,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M N1 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 169,                !- Air Inlet Node Name
    Node 168,                !- Air Outlet Node Name
    Node 168,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 12,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M N1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 168,                !- Air Inlet Node Name
    Node 167,                !- Air Outlet Node Name
    Node 167,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M N2 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 181,                !- Air Inlet Node Name
    Node 180,                !- Air Outlet Node Name
    Node 180,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 13,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M N2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 180,                !- Air Inlet Node Name
    Node 179,                !- Air Outlet Node Name
    Node 179,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M NE Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 157,                !- Air Inlet Node Name
    Node 156,                !- Air Outlet Node Name
    Node 156,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 11,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M NE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 156,                !- Air Inlet Node Name
    Node 155,                !- Air Outlet Node Name
    Node 155,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M NW Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 133,                !- Air Inlet Node Name
    Node 132,                !- Air Outlet Node Name
    Node 132,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 9,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M NW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 132,                !- Air Inlet Node Name
    Node 131,                !- Air Outlet Node Name
    Node 131,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M S1 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 193,                !- Air Inlet Node Name
    Node 192,                !- Air Outlet Node Name
    Node 192,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 14,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M S1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 192,                !- Air Inlet Node Name
    Node 191,                !- Air Outlet Node Name
    Node 191,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M S2 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 205,                !- Air Inlet Node Name
    Node 204,                !- Air Outlet Node Name
    Node 204,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 15,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M S2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 204,                !- Air Inlet Node Name
    Node 203,                !- Air Outlet Node Name
    Node 203,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M SE Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 145,                !- Air Inlet Node Name
    Node 144,                !- Air Outlet Node Name
    Node 144,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 10,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M SE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 144,                !- Air Inlet Node Name
    Node 143,                !- Air Outlet Node Name
    Node 143,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M SW Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 121,                !- Air Inlet Node Name
    Node 120,                !- Air Outlet Node Name
    Node 120,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 8,           !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    M SW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 120,                !- Air Inlet Node Name
    Node 119,                !- Air Outlet Node Name
    Node 119,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    Office ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 313,                !- Air Inlet Node Name
    Node 312,                !- Air Outlet Node Name
    Node 312,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 24,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    Office ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 312,                !- Air Inlet Node Name
    Node 311,                !- Air Outlet Node Name
    Node 311,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T N1 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 265,                !- Air Inlet Node Name
    Node 264,                !- Air Outlet Node Name
    Node 264,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 20,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T N1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 264,                !- Air Inlet Node Name
    Node 263,                !- Air Outlet Node Name
    Node 263,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T N2 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 277,                !- Air Inlet Node Name
    Node 276,                !- Air Outlet Node Name
    Node 276,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 21,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T N2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 276,                !- Air Inlet Node Name
    Node 275,                !- Air Outlet Node Name
    Node 275,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T NE Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 253,                !- Air Inlet Node Name
    Node 252,                !- Air Outlet Node Name
    Node 252,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 19,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T NE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 252,                !- Air Inlet Node Name
    Node 251,                !- Air Outlet Node Name
    Node 251,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T NW Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 229,                !- Air Inlet Node Name
    Node 228,                !- Air Outlet Node Name
    Node 228,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 17,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T NW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 228,                !- Air Inlet Node Name
    Node 227,                !- Air Outlet Node Name
    Node 227,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T S1 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 289,                !- Air Inlet Node Name
    Node 288,                !- Air Outlet Node Name
    Node 288,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 22,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T S1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 288,                !- Air Inlet Node Name
    Node 287,                !- Air Outlet Node Name
    Node 287,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T S2 Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 301,                !- Air Inlet Node Name
    Node 300,                !- Air Outlet Node Name
    Node 300,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 23,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T S2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 300,                !- Air Inlet Node Name
    Node 299,                !- Air Outlet Node Name
    Node 299,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T SE Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 241,                !- Air Inlet Node Name
    Node 240,                !- Air Outlet Node Name
    Node 240,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 18,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T SE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 240,                !- Air Inlet Node Name
    Node 239,                !- Air Outlet Node Name
    Node 239,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T SW Apartment ZN SAC Gas Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 217,                !- Air Inlet Node Name
    Node 216,                !- Air Outlet Node Name
    Node 216,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    Curve Cubic 16,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

Coil:Heating:Fuel,
    T SW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 216,                !- Air Inlet Node Name
    Node 215,                !- Air Outlet Node Name
    Node 215,                !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    G N1 Apartment ZN SAC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 74,                 !- DX Cooling Coil System Inlet Node Name
    Node 73,                 !- DX Cooling Coil System Outlet Node Name
    Node 73,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    G N1 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    G N2 Apartment ZN SAC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 86,                 !- DX Cooling Coil System Inlet Node Name
    Node 85,                 !- DX Cooling Coil System Outlet Node Name
    Node 85,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    G N2 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    G NE Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 62,                 !- DX Cooling Coil System Inlet Node Name
    Node 61,                 !- DX Cooling Coil System Outlet Node Name
    Node 61,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    G NE Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    G NW Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 50,                 !- DX Cooling Coil System Inlet Node Name
    Node 49,                 !- DX Cooling Coil System Outlet Node Name
    Node 49,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    G NW Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    G S1 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 98,                 !- DX Cooling Coil System Inlet Node Name
    Node 97,                 !- DX Cooling Coil System Outlet Node Name
    Node 97,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    G S1 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    G S2 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 110,                !- DX Cooling Coil System Inlet Node Name
    Node 109,                !- DX Cooling Coil System Outlet Node Name
    Node 109,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    G S2 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    G SW Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 38,                 !- DX Cooling Coil System Inlet Node Name
    Node 37,                 !- DX Cooling Coil System Outlet Node Name
    Node 37,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    G SW Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    M N1 Apartment ZN SAC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 170,                !- DX Cooling Coil System Inlet Node Name
    Node 169,                !- DX Cooling Coil System Outlet Node Name
    Node 169,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    M N1 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    M N2 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 182,                !- DX Cooling Coil System Inlet Node Name
    Node 181,                !- DX Cooling Coil System Outlet Node Name
    Node 181,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    M N2 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    M NE Apartment ZN SAC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 158,                !- DX Cooling Coil System Inlet Node Name
    Node 157,                !- DX Cooling Coil System Outlet Node Name
    Node 157,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    M NE Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    M NW Apartment ZN SAC 1spd DX AC Clg Coil 33kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 134,                !- DX Cooling Coil System Inlet Node Name
    Node 133,                !- DX Cooling Coil System Outlet Node Name
    Node 133,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    M NW Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    M S1 Apartment ZN SAC 1spd DX AC Clg Coil 25kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 194,                !- DX Cooling Coil System Inlet Node Name
    Node 193,                !- DX Cooling Coil System Outlet Node Name
    Node 193,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    M S1 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    M S2 Apartment ZN SAC 1spd DX AC Clg Coil 25kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 206,                !- DX Cooling Coil System Inlet Node Name
    Node 205,                !- DX Cooling Coil System Outlet Node Name
    Node 205,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    M S2 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    M SE Apartment ZN SAC 1spd DX AC Clg Coil 30kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 146,                !- DX Cooling Coil System Inlet Node Name
    Node 145,                !- DX Cooling Coil System Outlet Node Name
    Node 145,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    M SE Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    M SW Apartment ZN SAC 1spd DX AC Clg Coil 35kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 122,                !- DX Cooling Coil System Inlet Node Name
    Node 121,                !- DX Cooling Coil System Outlet Node Name
    Node 121,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    M SW Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    Office ZN SAC 1spd DX AC Clg Coil 29kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 314,                !- DX Cooling Coil System Inlet Node Name
    Node 313,                !- DX Cooling Coil System Outlet Node Name
    Node 313,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Office ZN Coil;          !- Cooling Coil Name

CoilSystem:Cooling:DX,
    T N1 Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 266,                !- DX Cooling Coil System Inlet Node Name
    Node 265,                !- DX Cooling Coil System Outlet Node Name
    Node 265,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    T N1 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    T N2 Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 278,                !- DX Cooling Coil System Inlet Node Name
    Node 277,                !- DX Cooling Coil System Outlet Node Name
    Node 277,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    T N2 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    T NE Apartment ZN SAC 1spd DX AC Clg Coil 15kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 254,                !- DX Cooling Coil System Inlet Node Name
    Node 253,                !- DX Cooling Coil System Outlet Node Name
    Node 253,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    T NE Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    T NW Apartment ZN SAC 1spd DX AC Clg Coil 19kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 230,                !- DX Cooling Coil System Inlet Node Name
    Node 229,                !- DX Cooling Coil System Outlet Node Name
    Node 229,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    T NW Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    T S1 Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 290,                !- DX Cooling Coil System Inlet Node Name
    Node 289,                !- DX Cooling Coil System Outlet Node Name
    Node 289,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    T S1 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    T S2 Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 302,                !- DX Cooling Coil System Inlet Node Name
    Node 301,                !- DX Cooling Coil System Outlet Node Name
    Node 301,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    T S2 Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    T SE Apartment ZN SAC 1spd DX AC Clg Coil 19kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 242,                !- DX Cooling Coil System Inlet Node Name
    Node 241,                !- DX Cooling Coil System Outlet Node Name
    Node 241,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    T SE Apartment ZN Coil;  !- Cooling Coil Name

CoilSystem:Cooling:DX,
    T SW Apartment ZN SAC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER CoilSystem,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 218,                !- DX Cooling Coil System Inlet Node Name
    Node 217,                !- DX Cooling Coil System Outlet Node Name
    Node 217,                !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    T SW Apartment ZN Coil;  !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    G N1 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 69,                 !- Supply Air Inlet Node Name
    Node 377,                !- Supply Air Outlet Node Name
    Node 378,                !- Exhaust Air Inlet Node Name
    Node 70,                 !- Exhaust Air Outlet Node Name
    68.7625700839525,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    G N2 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 81,                 !- Supply Air Inlet Node Name
    Node 379,                !- Supply Air Outlet Node Name
    Node 380,                !- Exhaust Air Inlet Node Name
    Node 82,                 !- Exhaust Air Outlet Node Name
    68.7625699957681,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    G NE Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 57,                 !- Supply Air Inlet Node Name
    Node 381,                !- Supply Air Outlet Node Name
    Node 382,                !- Exhaust Air Inlet Node Name
    Node 58,                 !- Exhaust Air Outlet Node Name
    68.7625700398602,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    G NW Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 45,                 !- Supply Air Inlet Node Name
    Node 383,                !- Supply Air Outlet Node Name
    Node 384,                !- Exhaust Air Inlet Node Name
    Node 46,                 !- Exhaust Air Outlet Node Name
    68.7625699075837,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    G S1 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 93,                 !- Supply Air Inlet Node Name
    Node 385,                !- Supply Air Outlet Node Name
    Node 386,                !- Exhaust Air Inlet Node Name
    Node 94,                 !- Exhaust Air Outlet Node Name
    68.7625699075837,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    G S2 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 105,                !- Supply Air Inlet Node Name
    Node 387,                !- Supply Air Outlet Node Name
    Node 388,                !- Exhaust Air Inlet Node Name
    Node 106,                !- Exhaust Air Outlet Node Name
    68.7625700839525,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    G SW Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 33,                 !- Supply Air Inlet Node Name
    Node 389,                !- Supply Air Outlet Node Name
    Node 390,                !- Exhaust Air Inlet Node Name
    Node 34,                 !- Exhaust Air Outlet Node Name
    68.7625699075837,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    M N1 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 165,                !- Supply Air Inlet Node Name
    Node 391,                !- Supply Air Outlet Node Name
    Node 392,                !- Exhaust Air Inlet Node Name
    Node 166,                !- Exhaust Air Outlet Node Name
    87.5251398151674,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    M N2 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 177,                !- Supply Air Inlet Node Name
    Node 393,                !- Supply Air Outlet Node Name
    Node 394,                !- Exhaust Air Inlet Node Name
    Node 178,                !- Exhaust Air Outlet Node Name
    87.5251401679049,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    M NE Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 153,                !- Supply Air Inlet Node Name
    Node 395,                !- Supply Air Outlet Node Name
    Node 396,                !- Exhaust Air Inlet Node Name
    Node 154,                !- Exhaust Air Outlet Node Name
    87.5251398151674,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    M NW Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 129,                !- Supply Air Inlet Node Name
    Node 397,                !- Supply Air Outlet Node Name
    Node 398,                !- Exhaust Air Inlet Node Name
    Node 130,                !- Exhaust Air Outlet Node Name
    87.5251398151675,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    M S1 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 189,                !- Supply Air Inlet Node Name
    Node 399,                !- Supply Air Outlet Node Name
    Node 400,                !- Exhaust Air Inlet Node Name
    Node 190,                !- Exhaust Air Outlet Node Name
    87.5251402560893,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    M S2 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 201,                !- Supply Air Inlet Node Name
    Node 401,                !- Supply Air Outlet Node Name
    Node 402,                !- Exhaust Air Inlet Node Name
    Node 202,                !- Exhaust Air Outlet Node Name
    87.5251401679049,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    M SE Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 141,                !- Supply Air Inlet Node Name
    Node 403,                !- Supply Air Outlet Node Name
    Node 404,                !- Exhaust Air Inlet Node Name
    Node 142,                !- Exhaust Air Outlet Node Name
    87.5251399915361,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    M SW Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 117,                !- Supply Air Inlet Node Name
    Node 405,                !- Supply Air Outlet Node Name
    Node 406,                !- Exhaust Air Inlet Node Name
    Node 118,                !- Exhaust Air Outlet Node Name
    87.5251398151675,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    T N1 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 261,                !- Supply Air Inlet Node Name
    Node 407,                !- Supply Air Outlet Node Name
    Node 408,                !- Exhaust Air Inlet Node Name
    Node 262,                !- Exhaust Air Outlet Node Name
    68.7625699957681,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    T N2 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 273,                !- Supply Air Inlet Node Name
    Node 409,                !- Supply Air Outlet Node Name
    Node 410,                !- Exhaust Air Inlet Node Name
    Node 274,                !- Exhaust Air Outlet Node Name
    68.7625698193993,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    T NE Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 249,                !- Supply Air Inlet Node Name
    Node 411,                !- Supply Air Outlet Node Name
    Node 412,                !- Exhaust Air Inlet Node Name
    Node 250,                !- Exhaust Air Outlet Node Name
    68.7625699075837,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    T S1 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 285,                !- Supply Air Inlet Node Name
    Node 413,                !- Supply Air Outlet Node Name
    Node 414,                !- Exhaust Air Inlet Node Name
    Node 286,                !- Exhaust Air Outlet Node Name
    68.7625699075837,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    T S2 Apartment ZN SAC ERV,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.5,                     !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Node 297,                !- Supply Air Inlet Node Name
    Node 415,                !- Supply Air Outlet Node Name
    Node 416,                !- Exhaust Air Inlet Node Name
    Node 298,                !- Exhaust Air Outlet Node Name
    68.7625699957681,        !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    G N1 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 378,                !- Relief Air Outlet Node Name
    Node 64,                 !- Return Air Node Name
    Node 74,                 !- Mixed Air Node Name
    Node 69,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    GN1ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    G N2 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 380,                !- Relief Air Outlet Node Name
    Node 76,                 !- Return Air Node Name
    Node 86,                 !- Mixed Air Node Name
    Node 81,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    GN2ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    G NE Apartment ZN SAC OA Sys Controller,  !- Name
    Node 382,                !- Relief Air Outlet Node Name
    Node 52,                 !- Return Air Node Name
    Node 62,                 !- Mixed Air Node Name
    Node 57,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    GNEApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    G NW Apartment ZN SAC OA Sys Controller,  !- Name
    Node 384,                !- Relief Air Outlet Node Name
    Node 40,                 !- Return Air Node Name
    Node 50,                 !- Mixed Air Node Name
    Node 45,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    GNWApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    G S1 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 386,                !- Relief Air Outlet Node Name
    Node 88,                 !- Return Air Node Name
    Node 98,                 !- Mixed Air Node Name
    Node 93,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    GS1ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    G S2 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 388,                !- Relief Air Outlet Node Name
    Node 100,                !- Return Air Node Name
    Node 110,                !- Mixed Air Node Name
    Node 105,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    GS2ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    G SW Apartment ZN SAC OA Sys Controller,  !- Name
    Node 390,                !- Relief Air Outlet Node Name
    Node 28,                 !- Return Air Node Name
    Node 38,                 !- Mixed Air Node Name
    Node 33,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    GSWApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    M N1 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 392,                !- Relief Air Outlet Node Name
    Node 160,                !- Return Air Node Name
    Node 170,                !- Mixed Air Node Name
    Node 165,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    MN1ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    M N2 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 394,                !- Relief Air Outlet Node Name
    Node 172,                !- Return Air Node Name
    Node 182,                !- Mixed Air Node Name
    Node 177,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    MN2ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 13,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    M NE Apartment ZN SAC OA Sys Controller,  !- Name
    Node 396,                !- Relief Air Outlet Node Name
    Node 148,                !- Return Air Node Name
    Node 158,                !- Mixed Air Node Name
    Node 153,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    MNEApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 11,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    M NW Apartment ZN SAC OA Sys Controller,  !- Name
    Node 398,                !- Relief Air Outlet Node Name
    Node 124,                !- Return Air Node Name
    Node 134,                !- Mixed Air Node Name
    Node 129,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    MNWApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    M S1 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 400,                !- Relief Air Outlet Node Name
    Node 184,                !- Return Air Node Name
    Node 194,                !- Mixed Air Node Name
    Node 189,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    MS1ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 14,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    M S2 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 402,                !- Relief Air Outlet Node Name
    Node 196,                !- Return Air Node Name
    Node 206,                !- Mixed Air Node Name
    Node 201,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    MS2ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 15,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    M SE Apartment ZN SAC OA Sys Controller,  !- Name
    Node 404,                !- Relief Air Outlet Node Name
    Node 136,                !- Return Air Node Name
    Node 146,                !- Mixed Air Node Name
    Node 141,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    MSEApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 10,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    M SW Apartment ZN SAC OA Sys Controller,  !- Name
    Node 406,                !- Relief Air Outlet Node Name
    Node 112,                !- Return Air Node Name
    Node 122,                !- Mixed Air Node Name
    Node 117,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    MSWApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Office ZN SAC OA Sys Controller,  !- Name
    Node 310,                !- Relief Air Outlet Node Name
    Node 304,                !- Return Air Node Name
    Node 314,                !- Mixed Air Node Name
    Node 309,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    OfficeZNSACmaxOASch,     !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 24,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    T N1 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 408,                !- Relief Air Outlet Node Name
    Node 256,                !- Return Air Node Name
    Node 266,                !- Mixed Air Node Name
    Node 261,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    TN1ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 20,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    T N2 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 410,                !- Relief Air Outlet Node Name
    Node 268,                !- Return Air Node Name
    Node 278,                !- Mixed Air Node Name
    Node 273,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    TN2ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 21,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    T NE Apartment ZN SAC OA Sys Controller,  !- Name
    Node 412,                !- Relief Air Outlet Node Name
    Node 244,                !- Return Air Node Name
    Node 254,                !- Mixed Air Node Name
    Node 249,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    TNEApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 19,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    T NW Apartment ZN SAC OA Sys Controller,  !- Name
    Node 226,                !- Relief Air Outlet Node Name
    Node 220,                !- Return Air Node Name
    Node 230,                !- Mixed Air Node Name
    Node 225,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    TNWApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 17,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    T S1 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 414,                !- Relief Air Outlet Node Name
    Node 280,                !- Return Air Node Name
    Node 290,                !- Mixed Air Node Name
    Node 285,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    TS1ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 22,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    T S2 Apartment ZN SAC OA Sys Controller,  !- Name
    Node 416,                !- Relief Air Outlet Node Name
    Node 292,                !- Return Air Node Name
    Node 302,                !- Mixed Air Node Name
    Node 297,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    TS2ApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 23,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    T SE Apartment ZN SAC OA Sys Controller,  !- Name
    Node 238,                !- Relief Air Outlet Node Name
    Node 232,                !- Return Air Node Name
    Node 242,                !- Mixed Air Node Name
    Node 237,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    TSEApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 18,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    T SW Apartment ZN SAC OA Sys Controller,  !- Name
    Node 214,                !- Relief Air Outlet Node Name
    Node 208,                !- Return Air Node Name
    Node 218,                !- Mixed Air Node Name
    Node 213,                !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always On Discrete,      !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    TSWApartmentZNSACmaxOASch,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 16,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    G N1 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    G N1 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    G N2 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    G N2 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    G NE Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    G NE Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    G NW Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    G NW Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    G S1 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    G S1 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    G S2 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    G S2 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    G SW Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    G SW Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M N1 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    M N1 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 13,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M N2 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    M N2 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M NE Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    M NE Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M NW Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    M NW Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 14,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M S1 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    M S1 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 15,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M S2 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    M S2 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M SE Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    M SE Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    M SW Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment Ventilation,  !- Design Specification Outdoor Air Object Name 1
    M SW Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 24,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Office ZN,               !- Zone 1 Name
    MidriseApartment Office Ventilation,  !- Design Specification Outdoor Air Object Name 1
    Office ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 20,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    T N1 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment_topfloor_NS Ventilation,  !- Design Specification Outdoor Air Object Name 1
    T N1 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 21,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    T N2 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment_topfloor_NS Ventilation,  !- Design Specification Outdoor Air Object Name 1
    T N2 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 19,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    T NE Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment_topfloor_WE Ventilation,  !- Design Specification Outdoor Air Object Name 1
    T NE Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 17,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    T NW Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment_topfloor_WE Ventilation,  !- Design Specification Outdoor Air Object Name 1
    T NW Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 22,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    T S1 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment_topfloor_NS Ventilation,  !- Design Specification Outdoor Air Object Name 1
    T S1 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 23,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    T S2 Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment_topfloor_NS Ventilation,  !- Design Specification Outdoor Air Object Name 1
    T S2 Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 18,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    T SE Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment_topfloor_WE Ventilation,  !- Design Specification Outdoor Air Object Name 1
    T SE Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 16,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    T SW Apartment ZN,       !- Zone 1 Name
    MidriseApartment Apartment_topfloor_WE Ventilation,  !- Design Specification Outdoor Air Object Name 1
    T SW Apartment ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    G N1 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    G N1 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    G N2 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    G N2 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    G NE Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    G NE Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    G NW Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    G NW Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    G S1 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    G S1 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    G S2 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    G S2 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    G SW Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    G SW Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    M N1 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    M N1 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    M N2 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    M N2 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    M NE Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    M NE Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    M NW Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    M NW Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    M S1 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    M S1 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    M S2 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    M S2 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    M SE Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    M SE Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    M SW Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    M SW Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    Office ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Office ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    T N1 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    T N1 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    T N2 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    T N2 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    T NE Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    T NE Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    T NW Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    T NW Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    T S1 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    T S1 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    T S2 Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    T S2 Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    T SE Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    T SE Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    T SW Apartment ZN SAC OA Sys Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    T SW Apartment ZN SAC OA Sys Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    G N1 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    G N1 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    G N1 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 64,                 !- Supply Side Inlet Node Name
    Node 67,                 !- Demand Side Outlet Node Name
    G N1 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    G N1 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    G N2 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    G N2 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    G N2 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 76,                 !- Supply Side Inlet Node Name
    Node 79,                 !- Demand Side Outlet Node Name
    G N2 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    G N2 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    G NE Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    G NE Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    G NE Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 52,                 !- Supply Side Inlet Node Name
    Node 55,                 !- Demand Side Outlet Node Name
    G NE Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    G NE Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    G NW Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    G NW Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    G NW Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 40,                 !- Supply Side Inlet Node Name
    Node 43,                 !- Demand Side Outlet Node Name
    G NW Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    G NW Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    G S1 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    G S1 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    G S1 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 88,                 !- Supply Side Inlet Node Name
    Node 91,                 !- Demand Side Outlet Node Name
    G S1 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    G S1 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    G S2 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    G S2 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    G S2 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 100,                !- Supply Side Inlet Node Name
    Node 103,                !- Demand Side Outlet Node Name
    G S2 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    G S2 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    G SW Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    G SW Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    G SW Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 28,                 !- Supply Side Inlet Node Name
    Node 31,                 !- Demand Side Outlet Node Name
    G SW Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    G SW Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    M N1 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    M N1 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    M N1 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 160,                !- Supply Side Inlet Node Name
    Node 163,                !- Demand Side Outlet Node Name
    M N1 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    M N1 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    M N2 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    M N2 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    M N2 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 172,                !- Supply Side Inlet Node Name
    Node 175,                !- Demand Side Outlet Node Name
    M N2 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    M N2 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    M NE Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    M NE Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    M NE Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 148,                !- Supply Side Inlet Node Name
    Node 151,                !- Demand Side Outlet Node Name
    M NE Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    M NE Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    M NW Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    M NW Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    M NW Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 124,                !- Supply Side Inlet Node Name
    Node 127,                !- Demand Side Outlet Node Name
    M NW Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    M NW Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    M S1 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    M S1 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    M S1 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 184,                !- Supply Side Inlet Node Name
    Node 187,                !- Demand Side Outlet Node Name
    M S1 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    M S1 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    M S2 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    M S2 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    M S2 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 196,                !- Supply Side Inlet Node Name
    Node 199,                !- Demand Side Outlet Node Name
    M S2 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    M S2 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    M SE Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    M SE Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    M SE Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 136,                !- Supply Side Inlet Node Name
    Node 139,                !- Demand Side Outlet Node Name
    M SE Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    M SE Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    M SW Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    M SW Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    M SW Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 112,                !- Supply Side Inlet Node Name
    Node 115,                !- Demand Side Outlet Node Name
    M SW Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    M SW Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    Office ZN SAC,           !- Name
    ,                        !- Controller List Name
    Office ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    Office ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 304,                !- Supply Side Inlet Node Name
    Node 307,                !- Demand Side Outlet Node Name
    Office ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    Office ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    T N1 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    T N1 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    T N1 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 256,                !- Supply Side Inlet Node Name
    Node 259,                !- Demand Side Outlet Node Name
    T N1 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    T N1 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    T N2 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    T N2 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    T N2 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 268,                !- Supply Side Inlet Node Name
    Node 271,                !- Demand Side Outlet Node Name
    T N2 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    T N2 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    T NE Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    T NE Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    T NE Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 244,                !- Supply Side Inlet Node Name
    Node 247,                !- Demand Side Outlet Node Name
    T NE Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    T NE Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    T NW Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    T NW Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    T NW Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 220,                !- Supply Side Inlet Node Name
    Node 223,                !- Demand Side Outlet Node Name
    T NW Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    T NW Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    T S1 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    T S1 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    T S1 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 280,                !- Supply Side Inlet Node Name
    Node 283,                !- Demand Side Outlet Node Name
    T S1 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    T S1 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    T S2 Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    T S2 Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    T S2 Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 292,                !- Supply Side Inlet Node Name
    Node 295,                !- Demand Side Outlet Node Name
    T S2 Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    T S2 Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    T SE Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    T SE Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    T SE Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 232,                !- Supply Side Inlet Node Name
    Node 235,                !- Demand Side Outlet Node Name
    T SE Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    T SE Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    T SW Apartment ZN SAC,   !- Name
    ,                        !- Controller List Name
    T SW Apartment ZN SACAvailability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    T SW Apartment ZN SAC Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 208,                !- Supply Side Inlet Node Name
    Node 211,                !- Demand Side Outlet Node Name
    T SW Apartment ZN SAC Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    T SW Apartment ZN SAC Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    G N1 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    G N1 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    G N1 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    G N2 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    G N2 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    G N2 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    G NE Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    G NE Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    G NE Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    G NW Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    G NW Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    G NW Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    G S1 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    G S1 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    G S1 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    G S2 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    G S2 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    G S2 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    G SW Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    G SW Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    G SW Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    M N1 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    M N1 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    M N1 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    M N2 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    M N2 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    M N2 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    M NE Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    M NE Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    M NE Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    M NW Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    M NW Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    M NW Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    M S1 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    M S1 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    M S1 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    M S2 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    M S2 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    M S2 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    M SE Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    M SE Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    M SE Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    M SW Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    M SW Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    M SW Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Office ZN SAC OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Office ZN SAC OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    T N1 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    T N1 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    T N1 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    T N2 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    T N2 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    T N2 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    T NE Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    T NE Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    T NE Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    T NW Apartment ZN SAC OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T NW Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    T S1 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    T S1 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    T S1 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    T S2 Apartment ZN SAC OA Sys Equipment List,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    T S2 Apartment ZN SAC ERV,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    T S2 Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 2 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    T SE Apartment ZN SAC OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T SE Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    T SW Apartment ZN SAC OA Sys Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    T SW Apartment ZN SAC OA Sys Outdoor Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    G N1 Apartment ZN SAC OA Sys,  !- Name
    G N1 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    G N1 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    G N1 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    G N2 Apartment ZN SAC OA Sys,  !- Name
    G N2 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    G N2 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    G N2 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    G NE Apartment ZN SAC OA Sys,  !- Name
    G NE Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    G NE Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    G NE Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    G NW Apartment ZN SAC OA Sys,  !- Name
    G NW Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    G NW Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    G NW Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    G S1 Apartment ZN SAC OA Sys,  !- Name
    G S1 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    G S1 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    G S1 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    G S2 Apartment ZN SAC OA Sys,  !- Name
    G S2 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    G S2 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    G S2 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    G SW Apartment ZN SAC OA Sys,  !- Name
    G SW Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    G SW Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    G SW Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    M N1 Apartment ZN SAC OA Sys,  !- Name
    M N1 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    M N1 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    M N1 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    M N2 Apartment ZN SAC OA Sys,  !- Name
    M N2 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    M N2 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    M N2 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    M NE Apartment ZN SAC OA Sys,  !- Name
    M NE Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    M NE Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    M NE Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    M NW Apartment ZN SAC OA Sys,  !- Name
    M NW Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    M NW Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    M NW Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    M S1 Apartment ZN SAC OA Sys,  !- Name
    M S1 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    M S1 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    M S1 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    M S2 Apartment ZN SAC OA Sys,  !- Name
    M S2 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    M S2 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    M S2 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    M SE Apartment ZN SAC OA Sys,  !- Name
    M SE Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    M SE Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    M SE Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    M SW Apartment ZN SAC OA Sys,  !- Name
    M SW Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    M SW Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    M SW Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    Office ZN SAC OA Sys,    !- Name
    Office ZN SAC OA Sys Controller List,  !- Controller List Name
    Office ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    Office ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    T N1 Apartment ZN SAC OA Sys,  !- Name
    T N1 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    T N1 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    T N1 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    T N2 Apartment ZN SAC OA Sys,  !- Name
    T N2 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    T N2 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    T N2 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    T NE Apartment ZN SAC OA Sys,  !- Name
    T NE Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    T NE Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    T NE Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    T NW Apartment ZN SAC OA Sys,  !- Name
    T NW Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    T NW Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    T NW Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    T S1 Apartment ZN SAC OA Sys,  !- Name
    T S1 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    T S1 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    T S1 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    T S2 Apartment ZN SAC OA Sys,  !- Name
    T S2 Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    T S2 Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    T S2 Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    T SE Apartment ZN SAC OA Sys,  !- Name
    T SE Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    T SE Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    T SE Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    T SW Apartment ZN SAC OA Sys,  !- Name
    T SW Apartment ZN SAC OA Sys Controller List,  !- Controller List Name
    T SW Apartment ZN SAC OA Sys Equipment List,  !- Outdoor Air Equipment List Name
    T SW Apartment ZN SAC OA Sys Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    G N1 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 74,                 !- Mixed Air Node Name
    Node 377,                !- Outdoor Air Stream Node Name
    Node 378,                !- Relief Air Stream Node Name
    Node 64;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G N2 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 86,                 !- Mixed Air Node Name
    Node 379,                !- Outdoor Air Stream Node Name
    Node 380,                !- Relief Air Stream Node Name
    Node 76;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G NE Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 62,                 !- Mixed Air Node Name
    Node 381,                !- Outdoor Air Stream Node Name
    Node 382,                !- Relief Air Stream Node Name
    Node 52;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G NW Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 50,                 !- Mixed Air Node Name
    Node 383,                !- Outdoor Air Stream Node Name
    Node 384,                !- Relief Air Stream Node Name
    Node 40;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G S1 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 98,                 !- Mixed Air Node Name
    Node 385,                !- Outdoor Air Stream Node Name
    Node 386,                !- Relief Air Stream Node Name
    Node 88;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G S2 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 110,                !- Mixed Air Node Name
    Node 387,                !- Outdoor Air Stream Node Name
    Node 388,                !- Relief Air Stream Node Name
    Node 100;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    G SW Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 38,                 !- Mixed Air Node Name
    Node 389,                !- Outdoor Air Stream Node Name
    Node 390,                !- Relief Air Stream Node Name
    Node 28;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M N1 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 170,                !- Mixed Air Node Name
    Node 391,                !- Outdoor Air Stream Node Name
    Node 392,                !- Relief Air Stream Node Name
    Node 160;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M N2 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 182,                !- Mixed Air Node Name
    Node 393,                !- Outdoor Air Stream Node Name
    Node 394,                !- Relief Air Stream Node Name
    Node 172;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M NE Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 158,                !- Mixed Air Node Name
    Node 395,                !- Outdoor Air Stream Node Name
    Node 396,                !- Relief Air Stream Node Name
    Node 148;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M NW Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 134,                !- Mixed Air Node Name
    Node 397,                !- Outdoor Air Stream Node Name
    Node 398,                !- Relief Air Stream Node Name
    Node 124;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M S1 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 194,                !- Mixed Air Node Name
    Node 399,                !- Outdoor Air Stream Node Name
    Node 400,                !- Relief Air Stream Node Name
    Node 184;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M S2 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 206,                !- Mixed Air Node Name
    Node 401,                !- Outdoor Air Stream Node Name
    Node 402,                !- Relief Air Stream Node Name
    Node 196;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M SE Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 146,                !- Mixed Air Node Name
    Node 403,                !- Outdoor Air Stream Node Name
    Node 404,                !- Relief Air Stream Node Name
    Node 136;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    M SW Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 122,                !- Mixed Air Node Name
    Node 405,                !- Outdoor Air Stream Node Name
    Node 406,                !- Relief Air Stream Node Name
    Node 112;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    Office ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 314,                !- Mixed Air Node Name
    Node 309,                !- Outdoor Air Stream Node Name
    Node 310,                !- Relief Air Stream Node Name
    Node 304;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T N1 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 266,                !- Mixed Air Node Name
    Node 407,                !- Outdoor Air Stream Node Name
    Node 408,                !- Relief Air Stream Node Name
    Node 256;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T N2 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 278,                !- Mixed Air Node Name
    Node 409,                !- Outdoor Air Stream Node Name
    Node 410,                !- Relief Air Stream Node Name
    Node 268;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T NE Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 254,                !- Mixed Air Node Name
    Node 411,                !- Outdoor Air Stream Node Name
    Node 412,                !- Relief Air Stream Node Name
    Node 244;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T NW Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 230,                !- Mixed Air Node Name
    Node 225,                !- Outdoor Air Stream Node Name
    Node 226,                !- Relief Air Stream Node Name
    Node 220;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T S1 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 290,                !- Mixed Air Node Name
    Node 413,                !- Outdoor Air Stream Node Name
    Node 414,                !- Relief Air Stream Node Name
    Node 280;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T S2 Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 302,                !- Mixed Air Node Name
    Node 415,                !- Outdoor Air Stream Node Name
    Node 416,                !- Relief Air Stream Node Name
    Node 292;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T SE Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 242,                !- Mixed Air Node Name
    Node 237,                !- Outdoor Air Stream Node Name
    Node 238,                !- Relief Air Stream Node Name
    Node 232;                !- Return Air Stream Node Name

OutdoorAir:Mixer,
    T SW Apartment ZN SAC OA Sys Outdoor Air Mixer,  !- Name
    Node 218,                !- Mixed Air Node Name
    Node 213,                !- Outdoor Air Stream Node Name
    Node 214,                !- Relief Air Stream Node Name
    Node 208;                !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 66,                 !- Inlet Node Name
    G N1 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,  !- Name
    Node 78,                 !- Inlet Node Name
    G N2 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 54,                 !- Inlet Node Name
    G NE Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 42,                 !- Inlet Node Name
    G NW Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,  !- Name
    Node 90,                 !- Inlet Node Name
    G S1 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,  !- Name
    Node 102,                !- Inlet Node Name
    G S2 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 30,                 !- Inlet Node Name
    G SW Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,  !- Name
    Node 162,                !- Inlet Node Name
    M N1 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 13,  !- Name
    Node 174,                !- Inlet Node Name
    M N2 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,  !- Name
    Node 150,                !- Inlet Node Name
    M NE Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,  !- Name
    Node 126,                !- Inlet Node Name
    M NW Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 14,  !- Name
    Node 186,                !- Inlet Node Name
    M S1 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 15,  !- Name
    Node 198,                !- Inlet Node Name
    M S2 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 10,  !- Name
    Node 138,                !- Inlet Node Name
    M SE Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,  !- Name
    Node 114,                !- Inlet Node Name
    M SW Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 24,  !- Name
    Node 306,                !- Inlet Node Name
    Office ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 20,  !- Name
    Node 258,                !- Inlet Node Name
    T N1 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 21,  !- Name
    Node 270,                !- Inlet Node Name
    T N2 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 19,  !- Name
    Node 246,                !- Inlet Node Name
    T NE Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 17,  !- Name
    Node 222,                !- Inlet Node Name
    T NW Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 22,  !- Name
    Node 282,                !- Inlet Node Name
    T S1 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 23,  !- Name
    Node 294,                !- Inlet Node Name
    T S2 Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 18,  !- Name
    Node 234,                !- Inlet Node Name
    T SE Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 16,  !- Name
    Node 210,                !- Inlet Node Name
    T SW Apartment ZN SAC Diffuser Inlet Node;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    G N1 Apartment ZN SAC Node 66 Supply Path,  !- Name
    Node 66,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    G N2 Apartment ZN SAC Node 78 Supply Path,  !- Name
    Node 78,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    G NE Apartment ZN SAC Node 54 Supply Path,  !- Name
    Node 54,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    G NW Apartment ZN SAC Node 42 Supply Path,  !- Name
    Node 42,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    G S1 Apartment ZN SAC Node 90 Supply Path,  !- Name
    Node 90,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    G S2 Apartment ZN SAC Node 102 Supply Path,  !- Name
    Node 102,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    G SW Apartment ZN SAC Node 30 Supply Path,  !- Name
    Node 30,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    M N1 Apartment ZN SAC Node 162 Supply Path,  !- Name
    Node 162,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    M N2 Apartment ZN SAC Node 174 Supply Path,  !- Name
    Node 174,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 13;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    M NE Apartment ZN SAC Node 150 Supply Path,  !- Name
    Node 150,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    M NW Apartment ZN SAC Node 126 Supply Path,  !- Name
    Node 126,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    M S1 Apartment ZN SAC Node 186 Supply Path,  !- Name
    Node 186,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 14;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    M S2 Apartment ZN SAC Node 198 Supply Path,  !- Name
    Node 198,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 15;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    M SE Apartment ZN SAC Node 138 Supply Path,  !- Name
    Node 138,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 10;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    M SW Apartment ZN SAC Node 114 Supply Path,  !- Name
    Node 114,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Office ZN SAC Node 306 Supply Path,  !- Name
    Node 306,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 24;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    T N1 Apartment ZN SAC Node 258 Supply Path,  !- Name
    Node 258,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 20;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    T N2 Apartment ZN SAC Node 270 Supply Path,  !- Name
    Node 270,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 21;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    T NE Apartment ZN SAC Node 246 Supply Path,  !- Name
    Node 246,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 19;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    T NW Apartment ZN SAC Node 222 Supply Path,  !- Name
    Node 222,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 17;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    T S1 Apartment ZN SAC Node 282 Supply Path,  !- Name
    Node 282,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 22;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    T S2 Apartment ZN SAC Node 294 Supply Path,  !- Name
    Node 294,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 23;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    T SE Apartment ZN SAC Node 234 Supply Path,  !- Name
    Node 234,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 18;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    T SW Apartment ZN SAC Node 210 Supply Path,  !- Name
    Node 210,                !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 16;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 67,                 !- Outlet Node Name
    Node 75;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,  !- Name
    Node 79,                 !- Outlet Node Name
    Node 87;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 55,                 !- Outlet Node Name
    Node 63;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 43,                 !- Outlet Node Name
    Node 51;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,  !- Name
    Node 91,                 !- Outlet Node Name
    Node 99;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,  !- Name
    Node 103,                !- Outlet Node Name
    Node 111;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 31,                 !- Outlet Node Name
    Node 39;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,  !- Name
    Node 163,                !- Outlet Node Name
    Node 171;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 13,  !- Name
    Node 175,                !- Outlet Node Name
    Node 183;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,  !- Name
    Node 151,                !- Outlet Node Name
    Node 159;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,  !- Name
    Node 127,                !- Outlet Node Name
    Node 135;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 14,  !- Name
    Node 187,                !- Outlet Node Name
    Node 195;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 15,  !- Name
    Node 199,                !- Outlet Node Name
    Node 207;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 10,  !- Name
    Node 139,                !- Outlet Node Name
    Node 147;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,  !- Name
    Node 115,                !- Outlet Node Name
    Node 123;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 24,  !- Name
    Node 307,                !- Outlet Node Name
    Node 315;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 20,  !- Name
    Node 259,                !- Outlet Node Name
    Node 267;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 21,  !- Name
    Node 271,                !- Outlet Node Name
    Node 279;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 19,  !- Name
    Node 247,                !- Outlet Node Name
    Node 255;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 17,  !- Name
    Node 223,                !- Outlet Node Name
    Node 231;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 22,  !- Name
    Node 283,                !- Outlet Node Name
    Node 291;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 23,  !- Name
    Node 295,                !- Outlet Node Name
    Node 303;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 18,  !- Name
    Node 235,                !- Outlet Node Name
    Node 243;                !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 16,  !- Name
    Node 211,                !- Outlet Node Name
    Node 219;                !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    G N1 Apartment ZN SAC Return Path,  !- Name
    Node 67,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    G N2 Apartment ZN SAC Return Path,  !- Name
    Node 79,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    G NE Apartment ZN SAC Return Path,  !- Name
    Node 55,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    G NW Apartment ZN SAC Return Path,  !- Name
    Node 43,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    G S1 Apartment ZN SAC Return Path,  !- Name
    Node 91,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    G S2 Apartment ZN SAC Return Path,  !- Name
    Node 103,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    G SW Apartment ZN SAC Return Path,  !- Name
    Node 31,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    M N1 Apartment ZN SAC Return Path,  !- Name
    Node 163,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    M N2 Apartment ZN SAC Return Path,  !- Name
    Node 175,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 13;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    M NE Apartment ZN SAC Return Path,  !- Name
    Node 151,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 11;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    M NW Apartment ZN SAC Return Path,  !- Name
    Node 127,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    M S1 Apartment ZN SAC Return Path,  !- Name
    Node 187,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 14;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    M S2 Apartment ZN SAC Return Path,  !- Name
    Node 199,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 15;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    M SE Apartment ZN SAC Return Path,  !- Name
    Node 139,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 10;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    M SW Apartment ZN SAC Return Path,  !- Name
    Node 115,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Office ZN SAC Return Path,  !- Name
    Node 307,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 24;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    T N1 Apartment ZN SAC Return Path,  !- Name
    Node 259,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 20;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    T N2 Apartment ZN SAC Return Path,  !- Name
    Node 271,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 21;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    T NE Apartment ZN SAC Return Path,  !- Name
    Node 247,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 19;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    T NW Apartment ZN SAC Return Path,  !- Name
    Node 223,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 17;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    T S1 Apartment ZN SAC Return Path,  !- Name
    Node 283,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 22;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    T S2 Apartment ZN SAC Return Path,  !- Name
    Node 295,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 23;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    T SE Apartment ZN SAC Return Path,  !- Name
    Node 235,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 18;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    T SW Apartment ZN SAC Return Path,  !- Name
    Node 211,                !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 16;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    G N1 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    G N1 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 64,                 !- Component 1 Inlet Node Name
    Node 74,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    G N1 Apartment ZN SAC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 74,                 !- Component 2 Inlet Node Name
    Node 73,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    G N1 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 73,                 !- Component 3 Inlet Node Name
    Node 72,                 !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    G N1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 72,                 !- Component 4 Inlet Node Name
    Node 71,                 !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    G N1 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 71,                 !- Component 5 Inlet Node Name
    Node 65;                 !- Component 5 Outlet Node Name

Branch,
    G N2 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    G N2 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 76,                 !- Component 1 Inlet Node Name
    Node 86,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    G N2 Apartment ZN SAC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 86,                 !- Component 2 Inlet Node Name
    Node 85,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    G N2 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 85,                 !- Component 3 Inlet Node Name
    Node 84,                 !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    G N2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 84,                 !- Component 4 Inlet Node Name
    Node 83,                 !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    G N2 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 83,                 !- Component 5 Inlet Node Name
    Node 77;                 !- Component 5 Outlet Node Name

Branch,
    G NE Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    G NE Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 52,                 !- Component 1 Inlet Node Name
    Node 62,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    G NE Apartment ZN SAC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 62,                 !- Component 2 Inlet Node Name
    Node 61,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    G NE Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 61,                 !- Component 3 Inlet Node Name
    Node 60,                 !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    G NE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 60,                 !- Component 4 Inlet Node Name
    Node 59,                 !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    G NE Apartment ZN SAC Fan,  !- Component 5 Name
    Node 59,                 !- Component 5 Inlet Node Name
    Node 53;                 !- Component 5 Outlet Node Name

Branch,
    G NW Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    G NW Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 40,                 !- Component 1 Inlet Node Name
    Node 50,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    G NW Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 50,                 !- Component 2 Inlet Node Name
    Node 49,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    G NW Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 49,                 !- Component 3 Inlet Node Name
    Node 48,                 !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    G NW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 48,                 !- Component 4 Inlet Node Name
    Node 47,                 !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    G NW Apartment ZN SAC Fan,  !- Component 5 Name
    Node 47,                 !- Component 5 Inlet Node Name
    Node 41;                 !- Component 5 Outlet Node Name

Branch,
    G S1 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    G S1 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 88,                 !- Component 1 Inlet Node Name
    Node 98,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    G S1 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 98,                 !- Component 2 Inlet Node Name
    Node 97,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    G S1 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 97,                 !- Component 3 Inlet Node Name
    Node 96,                 !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    G S1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 96,                 !- Component 4 Inlet Node Name
    Node 95,                 !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    G S1 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 95,                 !- Component 5 Inlet Node Name
    Node 89;                 !- Component 5 Outlet Node Name

Branch,
    G S2 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    G S2 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 100,                !- Component 1 Inlet Node Name
    Node 110,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    G S2 Apartment ZN SAC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 110,                !- Component 2 Inlet Node Name
    Node 109,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    G S2 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 109,                !- Component 3 Inlet Node Name
    Node 108,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    G S2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 108,                !- Component 4 Inlet Node Name
    Node 107,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    G S2 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 107,                !- Component 5 Inlet Node Name
    Node 101;                !- Component 5 Outlet Node Name

Branch,
    G SW Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    G SW Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 28,                 !- Component 1 Inlet Node Name
    Node 38,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    G SW Apartment ZN SAC 1spd DX AC Clg Coil 13kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 38,                 !- Component 2 Inlet Node Name
    Node 37,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    G SW Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 37,                 !- Component 3 Inlet Node Name
    Node 36,                 !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    G SW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 36,                 !- Component 4 Inlet Node Name
    Node 35,                 !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    G SW Apartment ZN SAC Fan,  !- Component 5 Name
    Node 35,                 !- Component 5 Inlet Node Name
    Node 29;                 !- Component 5 Outlet Node Name

Branch,
    M N1 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    M N1 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 160,                !- Component 1 Inlet Node Name
    Node 170,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    M N1 Apartment ZN SAC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 170,                !- Component 2 Inlet Node Name
    Node 169,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    M N1 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 169,                !- Component 3 Inlet Node Name
    Node 168,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    M N1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 168,                !- Component 4 Inlet Node Name
    Node 167,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    M N1 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 167,                !- Component 5 Inlet Node Name
    Node 161;                !- Component 5 Outlet Node Name

Branch,
    M N2 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    M N2 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 172,                !- Component 1 Inlet Node Name
    Node 182,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    M N2 Apartment ZN SAC 1spd DX AC Clg Coil 20kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 182,                !- Component 2 Inlet Node Name
    Node 181,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    M N2 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 181,                !- Component 3 Inlet Node Name
    Node 180,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    M N2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 180,                !- Component 4 Inlet Node Name
    Node 179,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    M N2 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 179,                !- Component 5 Inlet Node Name
    Node 173;                !- Component 5 Outlet Node Name

Branch,
    M NE Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    M NE Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 148,                !- Component 1 Inlet Node Name
    Node 158,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    M NE Apartment ZN SAC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 158,                !- Component 2 Inlet Node Name
    Node 157,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    M NE Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 157,                !- Component 3 Inlet Node Name
    Node 156,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    M NE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 156,                !- Component 4 Inlet Node Name
    Node 155,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    M NE Apartment ZN SAC Fan,  !- Component 5 Name
    Node 155,                !- Component 5 Inlet Node Name
    Node 149;                !- Component 5 Outlet Node Name

Branch,
    M NW Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    M NW Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 124,                !- Component 1 Inlet Node Name
    Node 134,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    M NW Apartment ZN SAC 1spd DX AC Clg Coil 33kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 134,                !- Component 2 Inlet Node Name
    Node 133,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    M NW Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 133,                !- Component 3 Inlet Node Name
    Node 132,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    M NW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 132,                !- Component 4 Inlet Node Name
    Node 131,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    M NW Apartment ZN SAC Fan,  !- Component 5 Name
    Node 131,                !- Component 5 Inlet Node Name
    Node 125;                !- Component 5 Outlet Node Name

Branch,
    M S1 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    M S1 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 184,                !- Component 1 Inlet Node Name
    Node 194,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    M S1 Apartment ZN SAC 1spd DX AC Clg Coil 25kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 194,                !- Component 2 Inlet Node Name
    Node 193,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    M S1 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 193,                !- Component 3 Inlet Node Name
    Node 192,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    M S1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 192,                !- Component 4 Inlet Node Name
    Node 191,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    M S1 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 191,                !- Component 5 Inlet Node Name
    Node 185;                !- Component 5 Outlet Node Name

Branch,
    M S2 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    M S2 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 196,                !- Component 1 Inlet Node Name
    Node 206,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    M S2 Apartment ZN SAC 1spd DX AC Clg Coil 25kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 206,                !- Component 2 Inlet Node Name
    Node 205,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    M S2 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 205,                !- Component 3 Inlet Node Name
    Node 204,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    M S2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 204,                !- Component 4 Inlet Node Name
    Node 203,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    M S2 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 203,                !- Component 5 Inlet Node Name
    Node 197;                !- Component 5 Outlet Node Name

Branch,
    M SE Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    M SE Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 136,                !- Component 1 Inlet Node Name
    Node 146,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    M SE Apartment ZN SAC 1spd DX AC Clg Coil 30kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 146,                !- Component 2 Inlet Node Name
    Node 145,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    M SE Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 145,                !- Component 3 Inlet Node Name
    Node 144,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    M SE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 144,                !- Component 4 Inlet Node Name
    Node 143,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    M SE Apartment ZN SAC Fan,  !- Component 5 Name
    Node 143,                !- Component 5 Inlet Node Name
    Node 137;                !- Component 5 Outlet Node Name

Branch,
    M SW Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    M SW Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 112,                !- Component 1 Inlet Node Name
    Node 122,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    M SW Apartment ZN SAC 1spd DX AC Clg Coil 35kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 122,                !- Component 2 Inlet Node Name
    Node 121,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    M SW Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 121,                !- Component 3 Inlet Node Name
    Node 120,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    M SW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 120,                !- Component 4 Inlet Node Name
    Node 119,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    M SW Apartment ZN SAC Fan,  !- Component 5 Name
    Node 119,                !- Component 5 Inlet Node Name
    Node 113;                !- Component 5 Outlet Node Name

Branch,
    Office ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Office ZN SAC OA Sys,    !- Component 1 Name
    Node 304,                !- Component 1 Inlet Node Name
    Node 314,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    Office ZN SAC 1spd DX AC Clg Coil 29kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 314,                !- Component 2 Inlet Node Name
    Node 313,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    Office ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 313,                !- Component 3 Inlet Node Name
    Node 312,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    Office ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 312,                !- Component 4 Inlet Node Name
    Node 311,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    Office ZN SAC Fan,       !- Component 5 Name
    Node 311,                !- Component 5 Inlet Node Name
    Node 305;                !- Component 5 Outlet Node Name

Branch,
    T N1 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    T N1 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 256,                !- Component 1 Inlet Node Name
    Node 266,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    T N1 Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 266,                !- Component 2 Inlet Node Name
    Node 265,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    T N1 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 265,                !- Component 3 Inlet Node Name
    Node 264,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    T N1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 264,                !- Component 4 Inlet Node Name
    Node 263,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    T N1 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 263,                !- Component 5 Inlet Node Name
    Node 257;                !- Component 5 Outlet Node Name

Branch,
    T N2 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    T N2 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 268,                !- Component 1 Inlet Node Name
    Node 278,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    T N2 Apartment ZN SAC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 278,                !- Component 2 Inlet Node Name
    Node 277,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    T N2 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 277,                !- Component 3 Inlet Node Name
    Node 276,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    T N2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 276,                !- Component 4 Inlet Node Name
    Node 275,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    T N2 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 275,                !- Component 5 Inlet Node Name
    Node 269;                !- Component 5 Outlet Node Name

Branch,
    T NE Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    T NE Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 244,                !- Component 1 Inlet Node Name
    Node 254,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    T NE Apartment ZN SAC 1spd DX AC Clg Coil 15kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 254,                !- Component 2 Inlet Node Name
    Node 253,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    T NE Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 253,                !- Component 3 Inlet Node Name
    Node 252,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    T NE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 252,                !- Component 4 Inlet Node Name
    Node 251,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    T NE Apartment ZN SAC Fan,  !- Component 5 Name
    Node 251,                !- Component 5 Inlet Node Name
    Node 245;                !- Component 5 Outlet Node Name

Branch,
    T NW Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    T NW Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 220,                !- Component 1 Inlet Node Name
    Node 230,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    T NW Apartment ZN SAC 1spd DX AC Clg Coil 19kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 230,                !- Component 2 Inlet Node Name
    Node 229,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    T NW Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 229,                !- Component 3 Inlet Node Name
    Node 228,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    T NW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 228,                !- Component 4 Inlet Node Name
    Node 227,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    T NW Apartment ZN SAC Fan,  !- Component 5 Name
    Node 227,                !- Component 5 Inlet Node Name
    Node 221;                !- Component 5 Outlet Node Name

Branch,
    T S1 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    T S1 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 280,                !- Component 1 Inlet Node Name
    Node 290,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    T S1 Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 290,                !- Component 2 Inlet Node Name
    Node 289,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    T S1 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 289,                !- Component 3 Inlet Node Name
    Node 288,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    T S1 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 288,                !- Component 4 Inlet Node Name
    Node 287,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    T S1 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 287,                !- Component 5 Inlet Node Name
    Node 281;                !- Component 5 Outlet Node Name

Branch,
    T S2 Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    T S2 Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 292,                !- Component 1 Inlet Node Name
    Node 302,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    T S2 Apartment ZN SAC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 302,                !- Component 2 Inlet Node Name
    Node 301,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    T S2 Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 301,                !- Component 3 Inlet Node Name
    Node 300,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    T S2 Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 300,                !- Component 4 Inlet Node Name
    Node 299,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    T S2 Apartment ZN SAC Fan,  !- Component 5 Name
    Node 299,                !- Component 5 Inlet Node Name
    Node 293;                !- Component 5 Outlet Node Name

Branch,
    T SE Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    T SE Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 232,                !- Component 1 Inlet Node Name
    Node 242,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    T SE Apartment ZN SAC 1spd DX AC Clg Coil 19kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 242,                !- Component 2 Inlet Node Name
    Node 241,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    T SE Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 241,                !- Component 3 Inlet Node Name
    Node 240,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    T SE Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 240,                !- Component 4 Inlet Node Name
    Node 239,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    T SE Apartment ZN SAC Fan,  !- Component 5 Name
    Node 239,                !- Component 5 Inlet Node Name
    Node 233;                !- Component 5 Outlet Node Name

Branch,
    T SW Apartment ZN SAC Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    T SW Apartment ZN SAC OA Sys,  !- Component 1 Name
    Node 208,                !- Component 1 Inlet Node Name
    Node 218,                !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    T SW Apartment ZN SAC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER CoilSystem,  !- Component 2 Name
    Node 218,                !- Component 2 Inlet Node Name
    Node 217,                !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    T SW Apartment ZN SAC Gas Htg Coil,  !- Component 3 Name
    Node 217,                !- Component 3 Inlet Node Name
    Node 216,                !- Component 3 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 4 Object Type
    T SW Apartment ZN PSZ-AC Gas Backup Htg Coil,  !- Component 4 Name
    Node 216,                !- Component 4 Inlet Node Name
    Node 215,                !- Component 4 Outlet Node Name
    Fan:ConstantVolume,      !- Component 5 Object Type
    T SW Apartment ZN SAC Fan,  !- Component 5 Name
    Node 215,                !- Component 5 Inlet Node Name
    Node 209;                !- Component 5 Outlet Node Name

Branch,
    Plant Loop 1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Service Loop Pump 1,     !- Component 1 Name
    Node 330,                !- Component 1 Inlet Node Name
    Node 338;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 332,                !- Component 1 Inlet Node Name
    Node 340;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    50gal Electricity Water Heater - 50kBtu/hr 1.0 Therm Eff,  !- Component 1 Name
    Node 343,                !- Component 1 Inlet Node Name
    Node 318;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 339,                !- Component 1 Inlet Node Name
    Node 317;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 333,                !- Component 1 Inlet Node Name
    Node 342;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 316,                !- Component 1 Inlet Node Name
    Node 417;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connection,    !- Component 1 Name
    Node 319,                !- Component 1 Inlet Node Name
    Node 320;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 1 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Loop 1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 341,                !- Component 1 Inlet Node Name
    Node 336;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Service Loop Pump 2,     !- Component 1 Name
    Node 321,                !- Component 1 Inlet Node Name
    Node 322;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 323,                !- Component 1 Inlet Node Name
    Node 331;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    50gal Electricity Water Heater - 50kBtu/hr 1.0,  !- Component 1 Name
    Node 344,                !- Component 1 Inlet Node Name
    Node 345;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 327,                !- Component 1 Inlet Node Name
    Node 418;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 324,                !- Component 1 Inlet Node Name
    Node 328;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 10,       !- Component 1 Name
    Node 326,                !- Component 1 Inlet Node Name
    Node 334;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connection 1,  !- Component 1 Name
    Node 335,                !- Component 1 Inlet Node Name
    Node 337;                !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Plant Loop 2 Demand Bypass Pipe,  !- Component 1 Name
    Plant Loop 2 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Plant Loop 2 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Plant Loop 2 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 329,                !- Component 1 Inlet Node Name
    Node 325;                !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    G N1 Apartment ZN SAC Supply Branches,  !- Name
    G N1 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    G N2 Apartment ZN SAC Supply Branches,  !- Name
    G N2 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    G NE Apartment ZN SAC Supply Branches,  !- Name
    G NE Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    G NW Apartment ZN SAC Supply Branches,  !- Name
    G NW Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    G S1 Apartment ZN SAC Supply Branches,  !- Name
    G S1 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
