    G S2 Apartment ZN SAC Supply Branches,  !- Name
    G S2 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    G SW Apartment ZN SAC Supply Branches,  !- Name
    G SW Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    M N1 Apartment ZN SAC Supply Branches,  !- Name
    M N1 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    M N2 Apartment ZN SAC Supply Branches,  !- Name
    M N2 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    M NE Apartment ZN SAC Supply Branches,  !- Name
    M NE Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    M NW Apartment ZN SAC Supply Branches,  !- Name
    M NW Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    M S1 Apartment ZN SAC Supply Branches,  !- Name
    M S1 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    M S2 Apartment ZN SAC Supply Branches,  !- Name
    M S2 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    M SE Apartment ZN SAC Supply Branches,  !- Name
    M SE Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    M SW Apartment ZN SAC Supply Branches,  !- Name
    M SW Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    Office ZN SAC Supply Branches,  !- Name
    Office ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    T N1 Apartment ZN SAC Supply Branches,  !- Name
    T N1 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    T N2 Apartment ZN SAC Supply Branches,  !- Name
    T N2 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    T NE Apartment ZN SAC Supply Branches,  !- Name
    T NE Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    T NW Apartment ZN SAC Supply Branches,  !- Name
    T NW Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    T S1 Apartment ZN SAC Supply Branches,  !- Name
    T S1 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    T S2 Apartment ZN SAC Supply Branches,  !- Name
    T S2 Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    T SE Apartment ZN SAC Supply Branches,  !- Name
    T SE Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    T SW Apartment ZN SAC Supply Branches,  !- Name
    T SW Apartment ZN SAC Main Branch;  !- Branch 1 Name

BranchList,
    Plant Loop 1 Supply Branches,  !- Name
    Plant Loop 1 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 1 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 1 Supply Branch 2,  !- Branch 3 Name
    Plant Loop 1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Plant Loop 1 Demand Branches,  !- Name
    Plant Loop 1 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 1 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 1 Demand Branch 2,  !- Branch 3 Name
    Plant Loop 1 Demand Bypass Branch,  !- Branch 4 Name
    Plant Loop 1 Demand Outlet Branch;  !- Branch 5 Name

BranchList,
    Plant Loop 2 Supply Branches,  !- Name
    Plant Loop 2 Supply Inlet Branch,  !- Branch 1 Name
    Plant Loop 2 Supply Branch 1,  !- Branch 2 Name
    Plant Loop 2 Supply Branch 2,  !- Branch 3 Name
    Plant Loop 2 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Plant Loop 2 Demand Branches,  !- Name
    Plant Loop 2 Demand Inlet Branch,  !- Branch 1 Name
    Plant Loop 2 Demand Branch 1,  !- Branch 2 Name
    Plant Loop 2 Demand Branch 2,  !- Branch 3 Name
    Plant Loop 2 Demand Bypass Branch,  !- Branch 4 Name
    Plant Loop 2 Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Plant Loop 1 Supply Splitter,  !- Name
    Plant Loop 1 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 1 Supply Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 1 Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Plant Loop 1 Demand Splitter,  !- Name
    Plant Loop 1 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 1 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 1 Demand Branch 2,  !- Outlet Branch 2 Name
    Plant Loop 1 Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    Plant Loop 2 Supply Splitter,  !- Name
    Plant Loop 2 Supply Inlet Branch,  !- Inlet Branch Name
    Plant Loop 2 Supply Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 2 Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Plant Loop 2 Demand Splitter,  !- Name
    Plant Loop 2 Demand Inlet Branch,  !- Inlet Branch Name
    Plant Loop 2 Demand Branch 1,  !- Outlet Branch 1 Name
    Plant Loop 2 Demand Branch 2,  !- Outlet Branch 2 Name
    Plant Loop 2 Demand Bypass Branch;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Plant Loop 1 Supply Mixer,  !- Name
    Plant Loop 1 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 1 Supply Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 1 Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Plant Loop 1 Demand Mixer,  !- Name
    Plant Loop 1 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 1 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 1 Demand Branch 2,  !- Inlet Branch 2 Name
    Plant Loop 1 Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    Plant Loop 2 Supply Mixer,  !- Name
    Plant Loop 2 Supply Outlet Branch,  !- Outlet Branch Name
    Plant Loop 2 Supply Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 2 Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Plant Loop 2 Demand Mixer,  !- Name
    Plant Loop 2 Demand Outlet Branch,  !- Outlet Branch Name
    Plant Loop 2 Demand Branch 1,  !- Inlet Branch 1 Name
    Plant Loop 2 Demand Branch 2,  !- Inlet Branch 2 Name
    Plant Loop 2 Demand Bypass Branch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Plant Loop 1 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Plant Loop 1 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Plant Loop 2 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 2 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 2 Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Plant Loop 2 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Loop 2 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Loop 2 Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    G N1 Apartment ZN Inlet Node List,  !- Name
    Node 68;                 !- Node 1 Name

NodeList,
    G N1 Apartment ZN Return Node List,  !- Name
    Node 75;                 !- Node 1 Name

NodeList,
    G N2 Apartment ZN Inlet Node List,  !- Name
    Node 80;                 !- Node 1 Name

NodeList,
    G N2 Apartment ZN Return Node List,  !- Name
    Node 87;                 !- Node 1 Name

NodeList,
    G NE Apartment ZN Inlet Node List,  !- Name
    Node 56;                 !- Node 1 Name

NodeList,
    G NE Apartment ZN Return Node List,  !- Name
    Node 63;                 !- Node 1 Name

NodeList,
    G NW Apartment ZN Inlet Node List,  !- Name
    Node 44;                 !- Node 1 Name

NodeList,
    G NW Apartment ZN Return Node List,  !- Name
    Node 51;                 !- Node 1 Name

NodeList,
    G S1 Apartment ZN Inlet Node List,  !- Name
    Node 92;                 !- Node 1 Name

NodeList,
    G S1 Apartment ZN Return Node List,  !- Name
    Node 99;                 !- Node 1 Name

NodeList,
    G S2 Apartment ZN Inlet Node List,  !- Name
    Node 104;                !- Node 1 Name

NodeList,
    G S2 Apartment ZN Return Node List,  !- Name
    Node 111;                !- Node 1 Name

NodeList,
    G SW Apartment ZN Inlet Node List,  !- Name
    Node 32;                 !- Node 1 Name

NodeList,
    G SW Apartment ZN Return Node List,  !- Name
    Node 39;                 !- Node 1 Name

NodeList,
    M N1 Apartment ZN Inlet Node List,  !- Name
    Node 164;                !- Node 1 Name

NodeList,
    M N1 Apartment ZN Return Node List,  !- Name
    Node 171;                !- Node 1 Name

NodeList,
    M N2 Apartment ZN Inlet Node List,  !- Name
    Node 176;                !- Node 1 Name

NodeList,
    M N2 Apartment ZN Return Node List,  !- Name
    Node 183;                !- Node 1 Name

NodeList,
    M NE Apartment ZN Inlet Node List,  !- Name
    Node 152;                !- Node 1 Name

NodeList,
    M NE Apartment ZN Return Node List,  !- Name
    Node 159;                !- Node 1 Name

NodeList,
    M NW Apartment ZN Inlet Node List,  !- Name
    Node 128;                !- Node 1 Name

NodeList,
    M NW Apartment ZN Return Node List,  !- Name
    Node 135;                !- Node 1 Name

NodeList,
    M S1 Apartment ZN Inlet Node List,  !- Name
    Node 188;                !- Node 1 Name

NodeList,
    M S1 Apartment ZN Return Node List,  !- Name
    Node 195;                !- Node 1 Name

NodeList,
    M S2 Apartment ZN Inlet Node List,  !- Name
    Node 200;                !- Node 1 Name

NodeList,
    M S2 Apartment ZN Return Node List,  !- Name
    Node 207;                !- Node 1 Name

NodeList,
    M SE Apartment ZN Inlet Node List,  !- Name
    Node 140;                !- Node 1 Name

NodeList,
    M SE Apartment ZN Return Node List,  !- Name
    Node 147;                !- Node 1 Name

NodeList,
    M SW Apartment ZN Inlet Node List,  !- Name
    Node 116;                !- Node 1 Name

NodeList,
    M SW Apartment ZN Return Node List,  !- Name
    Node 123;                !- Node 1 Name

NodeList,
    Office ZN Inlet Node List,  !- Name
    Node 308;                !- Node 1 Name

NodeList,
    Office ZN Return Node List,  !- Name
    Node 315;                !- Node 1 Name

NodeList,
    T N1 Apartment ZN Inlet Node List,  !- Name
    Node 260;                !- Node 1 Name

NodeList,
    T N1 Apartment ZN Return Node List,  !- Name
    Node 267;                !- Node 1 Name

NodeList,
    T N2 Apartment ZN Inlet Node List,  !- Name
    Node 272;                !- Node 1 Name

NodeList,
    T N2 Apartment ZN Return Node List,  !- Name
    Node 279;                !- Node 1 Name

NodeList,
    T NE Apartment ZN Inlet Node List,  !- Name
    Node 248;                !- Node 1 Name

NodeList,
    T NE Apartment ZN Return Node List,  !- Name
    Node 255;                !- Node 1 Name

NodeList,
    T NW Apartment ZN Inlet Node List,  !- Name
    Node 224;                !- Node 1 Name

NodeList,
    T NW Apartment ZN Return Node List,  !- Name
    Node 231;                !- Node 1 Name

NodeList,
    T S1 Apartment ZN Inlet Node List,  !- Name
    Node 284;                !- Node 1 Name

NodeList,
    T S1 Apartment ZN Return Node List,  !- Name
    Node 291;                !- Node 1 Name

NodeList,
    T S2 Apartment ZN Inlet Node List,  !- Name
    Node 296;                !- Node 1 Name

NodeList,
    T S2 Apartment ZN Return Node List,  !- Name
    Node 303;                !- Node 1 Name

NodeList,
    T SE Apartment ZN Inlet Node List,  !- Name
    Node 236;                !- Node 1 Name

NodeList,
    T SE Apartment ZN Return Node List,  !- Name
    Node 243;                !- Node 1 Name

NodeList,
    T SW Apartment ZN Inlet Node List,  !- Name
    Node 212;                !- Node 1 Name

NodeList,
    T SW Apartment ZN Return Node List,  !- Name
    Node 219;                !- Node 1 Name

NodeList,
    G N1 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 65;                 !- Node 1 Name

NodeList,
    G N1 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 66;                 !- Node 1 Name

NodeList,
    G N2 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 77;                 !- Node 1 Name

NodeList,
    G N2 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 78;                 !- Node 1 Name

NodeList,
    G NE Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 53;                 !- Node 1 Name

NodeList,
    G NE Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 54;                 !- Node 1 Name

NodeList,
    G NW Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 41;                 !- Node 1 Name

NodeList,
    G NW Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 42;                 !- Node 1 Name

NodeList,
    G S1 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 89;                 !- Node 1 Name

NodeList,
    G S1 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 90;                 !- Node 1 Name

NodeList,
    G S2 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 101;                !- Node 1 Name

NodeList,
    G S2 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 102;                !- Node 1 Name

NodeList,
    G SW Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 29;                 !- Node 1 Name

NodeList,
    G SW Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 30;                 !- Node 1 Name

NodeList,
    M N1 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 161;                !- Node 1 Name

NodeList,
    M N1 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 162;                !- Node 1 Name

NodeList,
    M N2 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 173;                !- Node 1 Name

NodeList,
    M N2 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 174;                !- Node 1 Name

NodeList,
    M NE Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 149;                !- Node 1 Name

NodeList,
    M NE Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 150;                !- Node 1 Name

NodeList,
    M NW Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 125;                !- Node 1 Name

NodeList,
    M NW Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 126;                !- Node 1 Name

NodeList,
    M S1 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 185;                !- Node 1 Name

NodeList,
    M S1 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 186;                !- Node 1 Name

NodeList,
    M S2 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 197;                !- Node 1 Name

NodeList,
    M S2 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 198;                !- Node 1 Name

NodeList,
    M SE Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 137;                !- Node 1 Name

NodeList,
    M SE Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 138;                !- Node 1 Name

NodeList,
    M SW Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 113;                !- Node 1 Name

NodeList,
    M SW Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 114;                !- Node 1 Name

NodeList,
    Office ZN SAC Supply Outlet Nodes,  !- Name
    Node 305;                !- Node 1 Name

NodeList,
    Office ZN SAC Demand Inlet Nodes,  !- Name
    Node 306;                !- Node 1 Name

NodeList,
    T N1 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 257;                !- Node 1 Name

NodeList,
    T N1 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 258;                !- Node 1 Name

NodeList,
    T N2 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 269;                !- Node 1 Name

NodeList,
    T N2 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 270;                !- Node 1 Name

NodeList,
    T NE Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 245;                !- Node 1 Name

NodeList,
    T NE Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 246;                !- Node 1 Name

NodeList,
    T NW Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 221;                !- Node 1 Name

NodeList,
    T NW Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 222;                !- Node 1 Name

NodeList,
    T S1 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 281;                !- Node 1 Name

NodeList,
    T S1 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 282;                !- Node 1 Name

NodeList,
    T S2 Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 293;                !- Node 1 Name

NodeList,
    T S2 Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 294;                !- Node 1 Name

NodeList,
    T SE Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 233;                !- Node 1 Name

NodeList,
    T SE Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 234;                !- Node 1 Name

NodeList,
    T SW Apartment ZN SAC Supply Outlet Nodes,  !- Name
    Node 209;                !- Node 1 Name

NodeList,
    T SW Apartment ZN SAC Demand Inlet Nodes,  !- Name
    Node 210;                !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    Node 69;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 81;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 57;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 45;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 93;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 105;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 33;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 165;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 177;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 153;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 129;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 189;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 201;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 141;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 117;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 309;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 261;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 273;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 249;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 225;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 285;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 297;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 237;                !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 213;                !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 332,                !- Inlet Node Name
    Node 340;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 339,                !- Inlet Node Name
    Node 317;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 333,                !- Inlet Node Name
    Node 342;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 316,                !- Inlet Node Name
    Node 417;                !- Outlet Node Name

Pipe:Adiabatic,
    Plant Loop 1 Demand Bypass Pipe,  !- Name
    Plant Loop 1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 341,                !- Inlet Node Name
    Node 336;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 323,                !- Inlet Node Name
    Node 331;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 327,                !- Inlet Node Name
    Node 418;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 324,                !- Inlet Node Name
    Node 328;                !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 10,       !- Name
    Node 326,                !- Inlet Node Name
    Node 334;                !- Outlet Node Name

Pipe:Adiabatic,
    Plant Loop 2 Demand Bypass Pipe,  !- Name
    Plant Loop 2 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Plant Loop 2 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 329,                !- Inlet Node Name
    Node 325;                !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Service Loop Pump 1,     !- Name
    Node 330,                !- Inlet Node Name
    Node 338,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

Pump:ConstantSpeed,
    Service Loop Pump 2,     !- Name
    Node 321,                !- Inlet Node Name
    Node 322,                !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    50gal Electricity Water Heater - 50kBtu/hr 1.0 Therm Eff,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    1.1111,                  !- Deadband Temperature Difference {deltaC}
    82.2222222222223,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temp Schedule - 70F,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.82,                    !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.82,                    !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 343,                !- Use Side Inlet Node Name
    Node 318,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

WaterHeater:Mixed,
    50gal Electricity Water Heater - 50kBtu/hr 1.0,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Service Water Loop Temp - 140F,  !- Setpoint Temperature Schedule Name
    1.11111,                 !- Deadband Temperature Difference {deltaC}
    82.222222,               !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14563.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    Water Heater Ambient Temperature,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.82,                    !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    1.82,                    !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 344,                !- Use Side Inlet Node Name
    Node 345,                !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Plant Loop 1,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 1 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 317,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 330,                !- Plant Side Inlet Node Name
    Node 317,                !- Plant Side Outlet Node Name
    Plant Loop 1 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 1 Supply Connector List,  !- Plant Side Connector List Name
    Node 333,                !- Demand Side Inlet Node Name
    Node 336,                !- Demand Side Outlet Node Name
    Plant Loop 1 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 1 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Plant Loop 2,            !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop 2 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 418,                !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 321,                !- Plant Side Inlet Node Name
    Node 418,                !- Plant Side Outlet Node Name
    Plant Loop 2 Supply Branches,  !- Plant Side Branch List Name
    Plant Loop 2 Supply Connector List,  !- Plant Side Connector List Name
    Node 324,                !- Demand Side Inlet Node Name
    Node 325,                !- Demand Side Outlet Node Name
    Plant Loop 2 Demand Branches,  !- Demand Side Branch List Name
    Plant Loop 2 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Plant Loop 1 Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    50gal Electricity Water Heater - 50kBtu/hr 1.0 Therm Eff;  !- Equipment 1 Name

PlantEquipmentList,
    Plant Loop 2 Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    50gal Electricity Water Heater - 50kBtu/hr 1.0;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Plant Loop 1 Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 1 Heating Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    Plant Loop 2 Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Plant Loop 2 Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Plant Loop 1 Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 1 Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Plant Loop 2 Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Plant Loop 2 Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    GN1ApartmentZNSACDATRqd, !- Name
    Node 65,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GN1ApartmentZNSACOAFlowMass,  !- Name
    Node 69,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GN1ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GN2ApartmentZNSACDATRqd, !- Name
    Node 77,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GN2ApartmentZNSACOAFlowMass,  !- Name
    Node 81,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GN2ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GNEApartmentZNSACDATRqd, !- Name
    Node 53,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GNEApartmentZNSACOAFlowMass,  !- Name
    Node 57,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GNEApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GNWApartmentZNSACDATRqd, !- Name
    Node 41,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GNWApartmentZNSACOAFlowMass,  !- Name
    Node 45,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GNWApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GS1ApartmentZNSACDATRqd, !- Name
    Node 89,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GS1ApartmentZNSACOAFlowMass,  !- Name
    Node 93,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GS1ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GS2ApartmentZNSACDATRqd, !- Name
    Node 101,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GS2ApartmentZNSACOAFlowMass,  !- Name
    Node 105,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GS2ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GSWApartmentZNSACDATRqd, !- Name
    Node 29,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GSWApartmentZNSACOAFlowMass,  !- Name
    Node 33,                 !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GSWApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MN1ApartmentZNSACDATRqd, !- Name
    Node 161,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MN1ApartmentZNSACOAFlowMass,  !- Name
    Node 165,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MN1ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MN2ApartmentZNSACDATRqd, !- Name
    Node 173,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MN2ApartmentZNSACOAFlowMass,  !- Name
    Node 177,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MN2ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MNEApartmentZNSACDATRqd, !- Name
    Node 149,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MNEApartmentZNSACOAFlowMass,  !- Name
    Node 153,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MNEApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MNWApartmentZNSACDATRqd, !- Name
    Node 125,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MNWApartmentZNSACOAFlowMass,  !- Name
    Node 129,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MNWApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MS1ApartmentZNSACDATRqd, !- Name
    Node 185,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MS1ApartmentZNSACOAFlowMass,  !- Name
    Node 189,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MS1ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MS2ApartmentZNSACDATRqd, !- Name
    Node 197,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MS2ApartmentZNSACOAFlowMass,  !- Name
    Node 201,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MS2ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MSEApartmentZNSACDATRqd, !- Name
    Node 137,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MSEApartmentZNSACOAFlowMass,  !- Name
    Node 141,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MSEApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MSWApartmentZNSACDATRqd, !- Name
    Node 113,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MSWApartmentZNSACOAFlowMass,  !- Name
    Node 117,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    MSWApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF,                    !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_1,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_10,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_11,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_12,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_13,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_14,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_15,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_16,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_17,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_18,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_19,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_2,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_20,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_21,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_22,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_23,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_3,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_4,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_5,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_6,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_7,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_8,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OATF_9,                  !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC,                   !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_1,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_10,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_11,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_12,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_13,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_14,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_15,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_16,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_17,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_18,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_19,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_2,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_20,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_21,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_22,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_23,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_3,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_4,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_5,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_6,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_7,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_8,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OAWBC_9,                 !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OfficeZNSACDATRqd,       !- Name
    Node 305,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OfficeZNSACOAFlowMass,   !- Name
    Node 309,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    OfficeZNSACOASch,        !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TN1ApartmentZNSACDATRqd, !- Name
    Node 257,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TN1ApartmentZNSACOAFlowMass,  !- Name
    Node 261,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TN1ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TN2ApartmentZNSACDATRqd, !- Name
    Node 269,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TN2ApartmentZNSACOAFlowMass,  !- Name
    Node 273,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TN2ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TNEApartmentZNSACDATRqd, !- Name
    Node 245,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TNEApartmentZNSACOAFlowMass,  !- Name
    Node 249,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TNEApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TNWApartmentZNSACDATRqd, !- Name
    Node 221,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TNWApartmentZNSACOAFlowMass,  !- Name
    Node 225,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TNWApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS1ApartmentZNSACDATRqd, !- Name
    Node 281,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS1ApartmentZNSACOAFlowMass,  !- Name
    Node 285,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS1ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS2ApartmentZNSACDATRqd, !- Name
    Node 293,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS2ApartmentZNSACOAFlowMass,  !- Name
    Node 297,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TS2ApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TSEApartmentZNSACDATRqd, !- Name
    Node 233,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TSEApartmentZNSACOAFlowMass,  !- Name
    Node 237,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TSEApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TSWApartmentZNSACDATRqd, !- Name
    Node 209,                !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TSWApartmentZNSACOAFlowMass,  !- Name
    Node 213,                !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    TSWApartmentZNSACOASch,  !- Name
    ApartmentMidRise COMPACT HVAC-ALWAYS 1,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    GN1ApartmentZNSACTimestepEconEff,  !- Name
    GN1ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    GN2ApartmentZNSACTimestepEconEff,  !- Name
    GN2ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    GNEApartmentZNSACTimestepEconEff,  !- Name
    GNEApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    GNWApartmentZNSACTimestepEconEff,  !- Name
    GNWApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    GS1ApartmentZNSACTimestepEconEff,  !- Name
    GS1ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    GS2ApartmentZNSACTimestepEconEff,  !- Name
    GS2ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    GSWApartmentZNSACTimestepEconEff,  !- Name
    GSWApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MN1ApartmentZNSACTimestepEconEff,  !- Name
    MN1ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MN2ApartmentZNSACTimestepEconEff,  !- Name
    MN2ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MNEApartmentZNSACTimestepEconEff,  !- Name
    MNEApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MNWApartmentZNSACTimestepEconEff,  !- Name
    MNWApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MS1ApartmentZNSACTimestepEconEff,  !- Name
    MS1ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MS2ApartmentZNSACTimestepEconEff,  !- Name
    MS2ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MSEApartmentZNSACTimestepEconEff,  !- Name
    MSEApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    MSWApartmentZNSACTimestepEconEff,  !- Name
    MSWApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    OfficeZNSACTimestepEconEff,  !- Name
    OfficeZNSACmaxOASch,     !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TN1ApartmentZNSACTimestepEconEff,  !- Name
    TN1ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TN2ApartmentZNSACTimestepEconEff,  !- Name
    TN2ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TNEApartmentZNSACTimestepEconEff,  !- Name
    TNEApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TNWApartmentZNSACTimestepEconEff,  !- Name
    TNWApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TS1ApartmentZNSACTimestepEconEff,  !- Name
    TS1ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TS2ApartmentZNSACTimestepEconEff,  !- Name
    TS2ApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TSEApartmentZNSACTimestepEconEff,  !- Name
    TSEApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    TSWApartmentZNSACTimestepEconEff,  !- Name
    TSWApartmentZNSACmaxOASch,  !- Actuated Component Unique Name
    Schedule:Year,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    GN1ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    GN1ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GN1ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    GN1ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GN2ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    GN2ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GN2ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    GN2ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GNEApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    GNEApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GNEApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    GNEApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GNWApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    GNWApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GNWApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    GNWApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GS1ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    GS1ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GS1ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    GS1ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GS2ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    GS2ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GS2ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    GS2ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GSWApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    GSWApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    GSWApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    GSWApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MN1ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    MN1ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MN1ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    MN1ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MN2ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    MN2ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MN2ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    MN2ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MNEApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    MNEApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MNEApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    MNEApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MNWApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    MNWApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MNWApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    MNWApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MS1ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    MS1ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MS1ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    MS1ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MS2ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    MS2ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MS2ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    MS2ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MSEApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    MSEApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MSEApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    MSEApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MSWApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    MSWApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    MSWApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    MSWApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OfficeZNSACEcoManager,   !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    OfficeZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    OfficeZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    OfficeZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TN1ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    TN1ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TN1ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    TN1ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TN2ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    TN2ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TN2ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    TN2ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TNEApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    TNEApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TNEApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    TNEApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TNWApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    TNWApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TNWApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    TNWApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TS1ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    TS1ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TS1ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    TS1ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TS2ApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    TS2ApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TS2ApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    TS2ApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TSEApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    TSEApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TSEApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    TSEApartmentZNSACSetNumberofStages;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TSWApartmentZNSACEcoManager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    TSWApartmentZNSACEconomizerCTRLProg;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    TSWApartmentZNSACSetNumberofStagesCallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    TSWApartmentZNSACSetNumberofStages;  !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    GN1ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET GN1ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET GN1ApartmentZNSACDATRqd = (GN1ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF*1.8)+32,!- A5
    SET OAwbF = (OAWBC*1.8)+32,  !- A6
    IF GN1ApartmentZNSACOAFlowMass > (GN1ApartmentZNSACOADesignMass*GN1ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-GN1ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = GN1ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET GN1ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET GN1ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET GN1ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF GN1ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET GN1ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF GN1ApartmentZNSACTimestepEconEff < (GN1ApartmentZNSACOADesignMass*GN1ApartmentZNSACOASch),  !- A44
    SET GN1ApartmentZNSACTimestepEconEff = (GN1ApartmentZNSACOADesignMass*GN1ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF,                   !- A47
    SET GN1ApartmentZNSACTimestepEconEff = 0.7;  !- A48

EnergyManagementSystem:Program,
    GN1ApartmentZNSACSetNumberofStages,  !- Name
    SET GN1ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    GN2ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET GN2ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET GN2ApartmentZNSACDATRqd = (GN2ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_1*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_1*1.8)+32,  !- A6
    IF GN2ApartmentZNSACOAFlowMass > (GN2ApartmentZNSACOADesignMass*GN2ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-GN2ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = GN2ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET GN2ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET GN2ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET GN2ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF GN2ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET GN2ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF GN2ApartmentZNSACTimestepEconEff < (GN2ApartmentZNSACOADesignMass*GN2ApartmentZNSACOASch),  !- A44
    SET GN2ApartmentZNSACTimestepEconEff = (GN2ApartmentZNSACOADesignMass*GN2ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    GN2ApartmentZNSACSetNumberofStages,  !- Name
    SET GN2ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    GNEApartmentZNSACEconomizerCTRLProg,  !- Name
    SET GNEApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET GNEApartmentZNSACDATRqd = (GNEApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_2*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_2*1.8)+32,  !- A6
    IF GNEApartmentZNSACOAFlowMass > (GNEApartmentZNSACOADesignMass*GNEApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-GNEApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = GNEApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET GNEApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET GNEApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET GNEApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF GNEApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET GNEApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF GNEApartmentZNSACTimestepEconEff < (GNEApartmentZNSACOADesignMass*GNEApartmentZNSACOASch),  !- A44
    SET GNEApartmentZNSACTimestepEconEff = (GNEApartmentZNSACOADesignMass*GNEApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    GNEApartmentZNSACSetNumberofStages,  !- Name
    SET GNEApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    GNWApartmentZNSACEconomizerCTRLProg,  !- Name
    SET GNWApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET GNWApartmentZNSACDATRqd = (GNWApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_3*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_3*1.8)+32,  !- A6
    IF GNWApartmentZNSACOAFlowMass > (GNWApartmentZNSACOADesignMass*GNWApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-GNWApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = GNWApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET GNWApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET GNWApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET GNWApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF GNWApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET GNWApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF GNWApartmentZNSACTimestepEconEff < (GNWApartmentZNSACOADesignMass*GNWApartmentZNSACOASch),  !- A44
    SET GNWApartmentZNSACTimestepEconEff = (GNWApartmentZNSACOADesignMass*GNWApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    GNWApartmentZNSACSetNumberofStages,  !- Name
    SET GNWApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    GS1ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET GS1ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET GS1ApartmentZNSACDATRqd = (GS1ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_4*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_4*1.8)+32,  !- A6
    IF GS1ApartmentZNSACOAFlowMass > (GS1ApartmentZNSACOADesignMass*GS1ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-GS1ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = GS1ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET GS1ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET GS1ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET GS1ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF GS1ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET GS1ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF GS1ApartmentZNSACTimestepEconEff < (GS1ApartmentZNSACOADesignMass*GS1ApartmentZNSACOASch),  !- A44
    SET GS1ApartmentZNSACTimestepEconEff = (GS1ApartmentZNSACOADesignMass*GS1ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    GS1ApartmentZNSACSetNumberofStages,  !- Name
    SET GS1ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    GS2ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET GS2ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET GS2ApartmentZNSACDATRqd = (GS2ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_5*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_5*1.8)+32,  !- A6
    IF GS2ApartmentZNSACOAFlowMass > (GS2ApartmentZNSACOADesignMass*GS2ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-GS2ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = GS2ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET GS2ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET GS2ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET GS2ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF GS2ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET GS2ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF GS2ApartmentZNSACTimestepEconEff < (GS2ApartmentZNSACOADesignMass*GS2ApartmentZNSACOASch),  !- A44
    SET GS2ApartmentZNSACTimestepEconEff = (GS2ApartmentZNSACOADesignMass*GS2ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    GS2ApartmentZNSACSetNumberofStages,  !- Name
    SET GS2ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    GSWApartmentZNSACEconomizerCTRLProg,  !- Name
    SET GSWApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET GSWApartmentZNSACDATRqd = (GSWApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_6*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_6*1.8)+32,  !- A6
    IF GSWApartmentZNSACOAFlowMass > (GSWApartmentZNSACOADesignMass*GSWApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-GSWApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = GSWApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET GSWApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET GSWApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET GSWApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF GSWApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET GSWApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF GSWApartmentZNSACTimestepEconEff < (GSWApartmentZNSACOADesignMass*GSWApartmentZNSACOASch),  !- A44
    SET GSWApartmentZNSACTimestepEconEff = (GSWApartmentZNSACOADesignMass*GSWApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    GSWApartmentZNSACSetNumberofStages,  !- Name
    SET GSWApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    MN1ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET MN1ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET MN1ApartmentZNSACDATRqd = (MN1ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_7*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_7*1.8)+32,  !- A6
    IF MN1ApartmentZNSACOAFlowMass > (MN1ApartmentZNSACOADesignMass*MN1ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-MN1ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = MN1ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET MN1ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET MN1ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET MN1ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF MN1ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET MN1ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF MN1ApartmentZNSACTimestepEconEff < (MN1ApartmentZNSACOADesignMass*MN1ApartmentZNSACOASch),  !- A44
    SET MN1ApartmentZNSACTimestepEconEff = (MN1ApartmentZNSACOADesignMass*MN1ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    MN1ApartmentZNSACSetNumberofStages,  !- Name
    SET MN1ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    MN2ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET MN2ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET MN2ApartmentZNSACDATRqd = (MN2ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_8*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_8*1.8)+32,  !- A6
    IF MN2ApartmentZNSACOAFlowMass > (MN2ApartmentZNSACOADesignMass*MN2ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-MN2ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = MN2ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET MN2ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET MN2ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET MN2ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF MN2ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET MN2ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF MN2ApartmentZNSACTimestepEconEff < (MN2ApartmentZNSACOADesignMass*MN2ApartmentZNSACOASch),  !- A44
    SET MN2ApartmentZNSACTimestepEconEff = (MN2ApartmentZNSACOADesignMass*MN2ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    MN2ApartmentZNSACSetNumberofStages,  !- Name
    SET MN2ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    MNEApartmentZNSACEconomizerCTRLProg,  !- Name
    SET MNEApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET MNEApartmentZNSACDATRqd = (MNEApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_9*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_9*1.8)+32,  !- A6
    IF MNEApartmentZNSACOAFlowMass > (MNEApartmentZNSACOADesignMass*MNEApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-MNEApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = MNEApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET MNEApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET MNEApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET MNEApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF MNEApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET MNEApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF MNEApartmentZNSACTimestepEconEff < (MNEApartmentZNSACOADesignMass*MNEApartmentZNSACOASch),  !- A44
    SET MNEApartmentZNSACTimestepEconEff = (MNEApartmentZNSACOADesignMass*MNEApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    MNEApartmentZNSACSetNumberofStages,  !- Name
    SET MNEApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    MNWApartmentZNSACEconomizerCTRLProg,  !- Name
    SET MNWApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET MNWApartmentZNSACDATRqd = (MNWApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_10*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_10*1.8)+32,  !- A6
    IF MNWApartmentZNSACOAFlowMass > (MNWApartmentZNSACOADesignMass*MNWApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-MNWApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = MNWApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET MNWApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET MNWApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET MNWApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF MNWApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET MNWApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF MNWApartmentZNSACTimestepEconEff < (MNWApartmentZNSACOADesignMass*MNWApartmentZNSACOASch),  !- A44
    SET MNWApartmentZNSACTimestepEconEff = (MNWApartmentZNSACOADesignMass*MNWApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    MNWApartmentZNSACSetNumberofStages,  !- Name
    SET MNWApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    MS1ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET MS1ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET MS1ApartmentZNSACDATRqd = (MS1ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_11*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_11*1.8)+32,  !- A6
    IF MS1ApartmentZNSACOAFlowMass > (MS1ApartmentZNSACOADesignMass*MS1ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-MS1ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = MS1ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET MS1ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET MS1ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET MS1ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF MS1ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET MS1ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF MS1ApartmentZNSACTimestepEconEff < (MS1ApartmentZNSACOADesignMass*MS1ApartmentZNSACOASch),  !- A44
    SET MS1ApartmentZNSACTimestepEconEff = (MS1ApartmentZNSACOADesignMass*MS1ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    MS1ApartmentZNSACSetNumberofStages,  !- Name
    SET MS1ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    MS2ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET MS2ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET MS2ApartmentZNSACDATRqd = (MS2ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_12*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_12*1.8)+32,  !- A6
    IF MS2ApartmentZNSACOAFlowMass > (MS2ApartmentZNSACOADesignMass*MS2ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-MS2ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = MS2ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET MS2ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET MS2ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET MS2ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF MS2ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET MS2ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF MS2ApartmentZNSACTimestepEconEff < (MS2ApartmentZNSACOADesignMass*MS2ApartmentZNSACOASch),  !- A44
    SET MS2ApartmentZNSACTimestepEconEff = (MS2ApartmentZNSACOADesignMass*MS2ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    MS2ApartmentZNSACSetNumberofStages,  !- Name
    SET MS2ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    MSEApartmentZNSACEconomizerCTRLProg,  !- Name
    SET MSEApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET MSEApartmentZNSACDATRqd = (MSEApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_13*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_13*1.8)+32,  !- A6
    IF MSEApartmentZNSACOAFlowMass > (MSEApartmentZNSACOADesignMass*MSEApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-MSEApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = MSEApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET MSEApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET MSEApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET MSEApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF MSEApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET MSEApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF MSEApartmentZNSACTimestepEconEff < (MSEApartmentZNSACOADesignMass*MSEApartmentZNSACOASch),  !- A44
    SET MSEApartmentZNSACTimestepEconEff = (MSEApartmentZNSACOADesignMass*MSEApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    MSEApartmentZNSACSetNumberofStages,  !- Name
    SET MSEApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    MSWApartmentZNSACEconomizerCTRLProg,  !- Name
    SET MSWApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET MSWApartmentZNSACDATRqd = (MSWApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_14*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_14*1.8)+32,  !- A6
    IF MSWApartmentZNSACOAFlowMass > (MSWApartmentZNSACOADesignMass*MSWApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-MSWApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = MSWApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET MSWApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET MSWApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET MSWApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF MSWApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET MSWApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF MSWApartmentZNSACTimestepEconEff < (MSWApartmentZNSACOADesignMass*MSWApartmentZNSACOASch),  !- A44
    SET MSWApartmentZNSACTimestepEconEff = (MSWApartmentZNSACOADesignMass*MSWApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    MSWApartmentZNSACSetNumberofStages,  !- Name
    SET MSWApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    OfficeZNSACEconomizerCTRLProg,  !- Name
    SET OfficeZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET OfficeZNSACDATRqd = (OfficeZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_15*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_15*1.8)+32,  !- A6
    IF OfficeZNSACOAFlowMass > (OfficeZNSACOADesignMass*OfficeZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-OfficeZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = OfficeZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET OfficeZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET OfficeZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET OfficeZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF OfficeZNSACTimestepEconEff > MaxE,  !- A42
    SET OfficeZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF OfficeZNSACTimestepEconEff < (OfficeZNSACOADesignMass*OfficeZNSACOASch),  !- A44
    SET OfficeZNSACTimestepEconEff = (OfficeZNSACOADesignMass*OfficeZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    OfficeZNSACSetNumberofStages,  !- Name
    SET OfficeZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    TN1ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET TN1ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET TN1ApartmentZNSACDATRqd = (TN1ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_16*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_16*1.8)+32,  !- A6
    IF TN1ApartmentZNSACOAFlowMass > (TN1ApartmentZNSACOADesignMass*TN1ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-TN1ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = TN1ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET TN1ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET TN1ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET TN1ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF TN1ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET TN1ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF TN1ApartmentZNSACTimestepEconEff < (TN1ApartmentZNSACOADesignMass*TN1ApartmentZNSACOASch),  !- A44
    SET TN1ApartmentZNSACTimestepEconEff = (TN1ApartmentZNSACOADesignMass*TN1ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    TN1ApartmentZNSACSetNumberofStages,  !- Name
    SET TN1ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    TN2ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET TN2ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET TN2ApartmentZNSACDATRqd = (TN2ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_17*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_17*1.8)+32,  !- A6
    IF TN2ApartmentZNSACOAFlowMass > (TN2ApartmentZNSACOADesignMass*TN2ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-TN2ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = TN2ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET TN2ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET TN2ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET TN2ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF TN2ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET TN2ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF TN2ApartmentZNSACTimestepEconEff < (TN2ApartmentZNSACOADesignMass*TN2ApartmentZNSACOASch),  !- A44
    SET TN2ApartmentZNSACTimestepEconEff = (TN2ApartmentZNSACOADesignMass*TN2ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    TN2ApartmentZNSACSetNumberofStages,  !- Name
    SET TN2ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    TNEApartmentZNSACEconomizerCTRLProg,  !- Name
    SET TNEApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET TNEApartmentZNSACDATRqd = (TNEApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_18*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_18*1.8)+32,  !- A6
    IF TNEApartmentZNSACOAFlowMass > (TNEApartmentZNSACOADesignMass*TNEApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-TNEApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = TNEApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET TNEApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET TNEApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET TNEApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF TNEApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET TNEApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF TNEApartmentZNSACTimestepEconEff < (TNEApartmentZNSACOADesignMass*TNEApartmentZNSACOASch),  !- A44
    SET TNEApartmentZNSACTimestepEconEff = (TNEApartmentZNSACOADesignMass*TNEApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    TNEApartmentZNSACSetNumberofStages,  !- Name
    SET TNEApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    TNWApartmentZNSACEconomizerCTRLProg,  !- Name
    SET TNWApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET TNWApartmentZNSACDATRqd = (TNWApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_19*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_19*1.8)+32,  !- A6
    IF TNWApartmentZNSACOAFlowMass > (TNWApartmentZNSACOADesignMass*TNWApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-TNWApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = TNWApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET TNWApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET TNWApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET TNWApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF TNWApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET TNWApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF TNWApartmentZNSACTimestepEconEff < (TNWApartmentZNSACOADesignMass*TNWApartmentZNSACOASch),  !- A44
    SET TNWApartmentZNSACTimestepEconEff = (TNWApartmentZNSACOADesignMass*TNWApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    TNWApartmentZNSACSetNumberofStages,  !- Name
    SET TNWApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    TS1ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET TS1ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET TS1ApartmentZNSACDATRqd = (TS1ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_20*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_20*1.8)+32,  !- A6
    IF TS1ApartmentZNSACOAFlowMass > (TS1ApartmentZNSACOADesignMass*TS1ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-TS1ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = TS1ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET TS1ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET TS1ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET TS1ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF TS1ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET TS1ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF TS1ApartmentZNSACTimestepEconEff < (TS1ApartmentZNSACOADesignMass*TS1ApartmentZNSACOASch),  !- A44
    SET TS1ApartmentZNSACTimestepEconEff = (TS1ApartmentZNSACOADesignMass*TS1ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    TS1ApartmentZNSACSetNumberofStages,  !- Name
    SET TS1ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    TS2ApartmentZNSACEconomizerCTRLProg,  !- Name
    SET TS2ApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET TS2ApartmentZNSACDATRqd = (TS2ApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_21*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_21*1.8)+32,  !- A6
    IF TS2ApartmentZNSACOAFlowMass > (TS2ApartmentZNSACOADesignMass*TS2ApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-TS2ApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = TS2ApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET TS2ApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET TS2ApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET TS2ApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF TS2ApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET TS2ApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF TS2ApartmentZNSACTimestepEconEff < (TS2ApartmentZNSACOADesignMass*TS2ApartmentZNSACOASch),  !- A44
    SET TS2ApartmentZNSACTimestepEconEff = (TS2ApartmentZNSACOADesignMass*TS2ApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    TS2ApartmentZNSACSetNumberofStages,  !- Name
    SET TS2ApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    TSEApartmentZNSACEconomizerCTRLProg,  !- Name
    SET TSEApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET TSEApartmentZNSACDATRqd = (TSEApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_22*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_22*1.8)+32,  !- A6
    IF TSEApartmentZNSACOAFlowMass > (TSEApartmentZNSACOADesignMass*TSEApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-TSEApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = TSEApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET TSEApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET TSEApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET TSEApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF TSEApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET TSEApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF TSEApartmentZNSACTimestepEconEff < (TSEApartmentZNSACOADesignMass*TSEApartmentZNSACOASch),  !- A44
    SET TSEApartmentZNSACTimestepEconEff = (TSEApartmentZNSACOADesignMass*TSEApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    TSEApartmentZNSACSetNumberofStages,  !- Name
    SET TSEApartmentZNSACNumberofStages = 1;  !- Program Line 1

EnergyManagementSystem:Program,
    TSWApartmentZNSACEconomizerCTRLProg,  !- Name
    SET TSWApartmentZNSACTimestepEconEff = 0.7,  !- Program Line 1
    SET MaxE = 0.7,          !- Program Line 2
    SET TSWApartmentZNSACDATRqd = (TSWApartmentZNSACDATRqd*1.8)+32,  !- A4
    SET OATF = (OATF_23*1.8)+32,  !- A5
    SET OAwbF = (OAWBC_23*1.8)+32,  !- A6
    IF TSWApartmentZNSACOAFlowMass > (TSWApartmentZNSACOADesignMass*TSWApartmentZNSACOASch),  !- A7
    SET EconoActive = 1,     !- A8
    ELSE,                    !- A9
    SET EconoActive = 0,     !- A10
    ENDIF,                   !- A11
    SET dTNeeded = 75-TSWApartmentZNSACDATRqd,  !- A12
    SET CoolDesdT = ((98*0.15)+(75*(1-0.15)))-55,  !- A13
    SET CoolLoad = dTNeeded/ CoolDesdT,  !- A14
    IF CoolLoad > 1,         !- A15
    SET CoolLoad = 1,        !- A16
    ELSEIF CoolLoad < 0,     !- A17
    SET CoolLoad = 0,        !- A18
    ENDIF,                   !- A19
    IF EconoActive == 1,     !- A20
    SET Stage = TSWApartmentZNSACNumberofStages,  !- A21
    IF Stage == 2,           !- A22
    IF CoolLoad < 0.6,       !- A23
    SET TSWApartmentZNSACTimestepEconEff = MaxE,  !- A24
    ELSE,                    !- A25
    SET ECOEff = 0-2.18919863612305,  !- A26
    SET ECOEff = ECOEff+(0-0.674461284910428*CoolLoad),  !- A27
    SET ECOEff = ECOEff+(0.000459106275872404*(OATF^2)),  !- A28
    SET ECOEff = ECOEff+(0-0.00000484778537945252*(OATF^3)),  !- A29
    SET ECOEff = ECOEff+(0.182915713033586*OAwbF),  !- A30
    SET ECOEff = ECOEff+(0-0.00382838660261133*(OAwbF^2)),  !- A31
    SET ECOEff = ECOEff+(0.0000255567460240583*(OAwbF^3)),  !- A32
    SET TSWApartmentZNSACTimestepEconEff = ECOEff,  !- A33
    ENDIF,                   !- A34
    ELSE,                    !- A35
    SET ECOEff = 2.36337942464462,  !- A36
    SET ECOEff = ECOEff+(0-0.409939515512619*CoolLoad),  !- A37
    SET ECOEff = ECOEff+(0-0.0565205596792225*OAwbF),  !- A38
    SET ECOEff = ECOEff+(0-0.0000632612294169389*(OATF^2)),  !- A39
    SET TSWApartmentZNSACTimestepEconEff = ECOEff+(0.000571724868775081*(OAwbF^2)),  !- A40
    ENDIF,                   !- A41
    IF TSWApartmentZNSACTimestepEconEff > MaxE,  !- A42
    SET TSWApartmentZNSACTimestepEconEff = MaxE,  !- A43
    ELSEIF TSWApartmentZNSACTimestepEconEff < (TSWApartmentZNSACOADesignMass*TSWApartmentZNSACOASch),  !- A44
    SET TSWApartmentZNSACTimestepEconEff = (TSWApartmentZNSACOADesignMass*TSWApartmentZNSACOASch),  !- A45
    ENDIF,                   !- A46
    ENDIF;                   !- A47

EnergyManagementSystem:Program,
    TSWApartmentZNSACSetNumberofStages,  !- Name
    SET TSWApartmentZNSACNumberofStages = 1;  !- Program Line 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    GN1ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GN2ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GNEApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GNWApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GS1ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GS2ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    GSWApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MN1ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MN2ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MNEApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MNWApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MS1ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MS2ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MSEApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    MSWApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    OfficeZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    TN1ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    TN2ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    TNEApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    TNWApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    TS1ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    TS2ApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    TSEApartmentZNSACNumberofStages;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    TSWApartmentZNSACNumberofStages;  !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    GN1ApartmentZNSACOADesignMass,  !- Name
    G N1 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    GN2ApartmentZNSACOADesignMass,  !- Name
    G N2 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    GNEApartmentZNSACOADesignMass,  !- Name
    G NE Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    GNWApartmentZNSACOADesignMass,  !- Name
    G NW Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    GS1ApartmentZNSACOADesignMass,  !- Name
    G S1 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    GS2ApartmentZNSACOADesignMass,  !- Name
    G S2 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    GSWApartmentZNSACOADesignMass,  !- Name
    G SW Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    MN1ApartmentZNSACOADesignMass,  !- Name
    M N1 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    MN2ApartmentZNSACOADesignMass,  !- Name
    M N2 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    MNEApartmentZNSACOADesignMass,  !- Name
    M NE Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    MNWApartmentZNSACOADesignMass,  !- Name
    M NW Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    MS1ApartmentZNSACOADesignMass,  !- Name
    M S1 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    MS2ApartmentZNSACOADesignMass,  !- Name
    M S2 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    MSEApartmentZNSACOADesignMass,  !- Name
    M SE Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    MSWApartmentZNSACOADesignMass,  !- Name
    M SW Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    OfficeZNSACOADesignMass, !- Name
    Office ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    TN1ApartmentZNSACOADesignMass,  !- Name
    T N1 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    TN2ApartmentZNSACOADesignMass,  !- Name
    T N2 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    TNEApartmentZNSACOADesignMass,  !- Name
    T NE Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    TNWApartmentZNSACOADesignMass,  !- Name
    T NW Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    TS1ApartmentZNSACOADesignMass,  !- Name
    T S1 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    TS2ApartmentZNSACOADesignMass,  !- Name
    T S2 Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    TSEApartmentZNSACOADesignMass,  !- Name
    T SE Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    TSWApartmentZNSACOADesignMass,  !- Name
    T SW Apartment ZN SAC OA Sys Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

ExternalInterface:Schedule,
    HSpT_GN1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_GN1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    G_N1_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_GN2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_GN2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    G_N2_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_GNE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_GNE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    G_NE_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_GNW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_GNW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    G_NW_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_GS1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_GS1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    G_S1_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_GS2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_GS2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    G_S2_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_GSW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_GSW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    G_SW_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_MN1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_MN1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    M_N1_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_MN2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_MN2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    M_N2_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_MNE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_MNE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    M_NE_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_MNW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_MNW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    M_NW_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_MS1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_MS1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    M_S1_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_MS2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_MS2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    M_S2_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_MSE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_MSE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    M_SE_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_MSW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_MSW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    M_SW_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_Ofc,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_Ofc,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    Ofce_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_TN1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_TN1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    T_N1_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_TN2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_TN2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    T_N2_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_TNE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_TNE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    T_NE_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_TNW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_TNW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    T_NW_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_TS1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_TS1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    T_S1_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_TS2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_TS2,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    T_S2_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_TSE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_TSE,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    T_SE_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    HSpT_TSW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    20;                      !- Initial Value

ExternalInterface:Schedule,
    CSpT_TSW,                !- Name
    Temperature,             !- Schedule Type Limits Name
    24;                      !- Initial Value

ExternalInterface:Schedule,
    T_SW_FanSch,             !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Initial Value

ExternalInterface:Schedule,
    G_N1_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    G_N2_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    G_NE_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    G_NW_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    G_S1_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    G_S2_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    G_SE_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    G_SW_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    M_N1_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    M_N2_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    M_NE_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    M_NW_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    M_S1_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    M_S2_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    M_SE_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    M_SW_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    T_N1_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    T_N2_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    T_NE_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    T_NW_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    T_S1_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    T_S2_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    T_SE_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value

ExternalInterface:Schedule,
    T_SW_HeatLoad_Fraction,  !- Name
    Fractional,              !- Schedule Type Limits Name
    0;                       !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    G N1 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G N1 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G N2 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G N2 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G NE Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G NE Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G NW Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G NW Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G S1 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G S1 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G S2 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G S2 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G SW Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    G SW Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M N1 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M N1 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M N2 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M N2 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M NE Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M NE Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M NW Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M NW Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M S1 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M S1 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M S2 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M S2 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M SE Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M SE Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M SW Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    M SW Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Office ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    Office ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T N1 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T N1 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T N2 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T N2 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T NE Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T NE Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T NW Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T NW Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T S1 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T S1 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T S2 Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T S2 Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T SE Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T SE Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T SW Apartment ZN SAC Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

AvailabilityManager:Scheduled,
    T SW Apartment ZN SAC OA Sys Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    G N1 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G N1 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G N1 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G N1 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G N2 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G N2 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G N2 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G N2 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G NE Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G NE Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G NE Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G NE Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G NW Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G NW Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G NW Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G NW Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G S1 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G S1 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G S1 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G S1 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G S2 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G S2 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G S2 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G S2 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G SW Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G SW Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    G SW Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    G SW Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M N1 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M N1 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M N1 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M N1 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M N2 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M N2 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M N2 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M N2 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M NE Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M NE Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M NE Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M NE Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M NW Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M NW Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M NW Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M NW Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M S1 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M S1 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M S1 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M S1 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M S2 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M S2 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M S2 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M S2 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M SE Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M SE Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M SE Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M SE Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M SW Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M SW Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    M SW Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    M SW Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Office ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Office ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Office ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Office ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T N1 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T N1 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T N1 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T N1 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T N2 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T N2 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T N2 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T N2 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T NE Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T NE Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T NE Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T NE Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T NW Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T NW Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T NW Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T NW Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T S1 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T S1 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T S1 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T S1 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T S2 Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T S2 Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T S2 Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T S2 Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T SE Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T SE Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T SE Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T SE Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T SW Apartment ZN SACAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T SW Apartment ZN SAC Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    T SW Apartment ZN SAC OA Sys Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    T SW Apartment ZN SAC OA Sys Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Service hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 317;                !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Service hot water setpoint manager 1,  !- Name
    Temperature,             !- Control Variable
    Service Water Loop Temp - 140F,  !- Schedule Name
    Node 418;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 4,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    G N1 Apartment ZN,       !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 68,                 !- Zone Inlet Node Name
    Node 65;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 5,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    G N2 Apartment ZN,       !- Control Zone Name
    Node 3,                  !- Zone Node Name
    Node 80,                 !- Zone Inlet Node Name
    Node 77;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 3,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    G NE Apartment ZN,       !- Control Zone Name
    Node 4,                  !- Zone Node Name
    Node 56,                 !- Zone Inlet Node Name
    Node 53;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 2,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    G NW Apartment ZN,       !- Control Zone Name
    Node 5,                  !- Zone Node Name
    Node 44,                 !- Zone Inlet Node Name
    Node 41;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 6,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    G S1 Apartment ZN,       !- Control Zone Name
    Node 6,                  !- Zone Node Name
    Node 92,                 !- Zone Inlet Node Name
    Node 89;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 7,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    G S2 Apartment ZN,       !- Control Zone Name
    Node 7,                  !- Zone Node Name
    Node 104,                !- Zone Inlet Node Name
    Node 101;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 1,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    G SW Apartment ZN,       !- Control Zone Name
    Node 8,                  !- Zone Node Name
    Node 32,                 !- Zone Inlet Node Name
    Node 29;                 !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 12,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    M N1 Apartment ZN,       !- Control Zone Name
    Node 10,                 !- Zone Node Name
    Node 164,                !- Zone Inlet Node Name
    Node 161;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 13,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    M N2 Apartment ZN,       !- Control Zone Name
    Node 11,                 !- Zone Node Name
    Node 176,                !- Zone Inlet Node Name
    Node 173;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 11,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    M NE Apartment ZN,       !- Control Zone Name
    Node 12,                 !- Zone Node Name
    Node 152,                !- Zone Inlet Node Name
    Node 149;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 9,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    M NW Apartment ZN,       !- Control Zone Name
    Node 13,                 !- Zone Node Name
    Node 128,                !- Zone Inlet Node Name
    Node 125;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 14,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    M S1 Apartment ZN,       !- Control Zone Name
    Node 14,                 !- Zone Node Name
    Node 188,                !- Zone Inlet Node Name
    Node 185;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 15,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    M S2 Apartment ZN,       !- Control Zone Name
    Node 15,                 !- Zone Node Name
    Node 200,                !- Zone Inlet Node Name
    Node 197;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 10,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    M SE Apartment ZN,       !- Control Zone Name
    Node 16,                 !- Zone Node Name
    Node 140,                !- Zone Inlet Node Name
    Node 137;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 8,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    M SW Apartment ZN,       !- Control Zone Name
    Node 17,                 !- Zone Node Name
    Node 116,                !- Zone Inlet Node Name
    Node 113;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 24,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    Office ZN,               !- Control Zone Name
    Node 18,                 !- Zone Node Name
    Node 308,                !- Zone Inlet Node Name
    Node 305;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 20,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    T N1 Apartment ZN,       !- Control Zone Name
    Node 20,                 !- Zone Node Name
    Node 260,                !- Zone Inlet Node Name
    Node 257;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 21,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    T N2 Apartment ZN,       !- Control Zone Name
    Node 21,                 !- Zone Node Name
    Node 272,                !- Zone Inlet Node Name
    Node 269;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 19,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    T NE Apartment ZN,       !- Control Zone Name
    Node 22,                 !- Zone Node Name
    Node 248,                !- Zone Inlet Node Name
    Node 245;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 17,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    T NW Apartment ZN,       !- Control Zone Name
    Node 23,                 !- Zone Node Name
    Node 224,                !- Zone Inlet Node Name
    Node 221;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 22,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    T S1 Apartment ZN,       !- Control Zone Name
    Node 24,                 !- Zone Node Name
    Node 284,                !- Zone Inlet Node Name
    Node 281;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 23,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    T S2 Apartment ZN,       !- Control Zone Name
    Node 25,                 !- Zone Node Name
    Node 296,                !- Zone Inlet Node Name
    Node 293;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 18,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    T SE Apartment ZN,       !- Control Zone Name
    Node 26,                 !- Zone Node Name
    Node 236,                !- Zone Inlet Node Name
    Node 233;                !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    Setpoint Manager Single Zone Reheat 16,  !- Name
    Temperature,             !- Control Variable
    13.0000000000001,        !- Minimum Supply Air Temperature {C}
    45.0000000000001,        !- Maximum Supply Air Temperature {C}
    T SW Apartment ZN,       !- Control Zone Name
    Node 27,                 !- Zone Node Name
    Node 212,                !- Zone Inlet Node Name
    Node 209;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    Node 74 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 65,                 !- Reference Setpoint Node Name
    Node 71,                 !- Fan Inlet Node Name
    Node 65,                 !- Fan Outlet Node Name
    Node 74;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 73 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 65,                 !- Reference Setpoint Node Name
    Node 71,                 !- Fan Inlet Node Name
    Node 65,                 !- Fan Outlet Node Name
    Node 73;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 72 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 65,                 !- Reference Setpoint Node Name
    Node 71,                 !- Fan Inlet Node Name
    Node 65,                 !- Fan Outlet Node Name
    Node 72;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 71 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 65,                 !- Reference Setpoint Node Name
    Node 71,                 !- Fan Inlet Node Name
    Node 65,                 !- Fan Outlet Node Name
    Node 71;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 86 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 83,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 86;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 85 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 83,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 85;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 84 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 83,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 84;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 83 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 77,                 !- Reference Setpoint Node Name
    Node 83,                 !- Fan Inlet Node Name
    Node 77,                 !- Fan Outlet Node Name
    Node 83;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 62 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 53,                 !- Reference Setpoint Node Name
    Node 59,                 !- Fan Inlet Node Name
    Node 53,                 !- Fan Outlet Node Name
    Node 62;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 61 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 53,                 !- Reference Setpoint Node Name
    Node 59,                 !- Fan Inlet Node Name
    Node 53,                 !- Fan Outlet Node Name
    Node 61;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 60 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 53,                 !- Reference Setpoint Node Name
    Node 59,                 !- Fan Inlet Node Name
    Node 53,                 !- Fan Outlet Node Name
    Node 60;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 59 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 53,                 !- Reference Setpoint Node Name
    Node 59,                 !- Fan Inlet Node Name
    Node 53,                 !- Fan Outlet Node Name
    Node 59;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 50 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 41,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 41,                 !- Fan Outlet Node Name
    Node 50;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 49 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 41,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 41,                 !- Fan Outlet Node Name
    Node 49;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 48 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 41,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 41,                 !- Fan Outlet Node Name
    Node 48;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 47 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 41,                 !- Reference Setpoint Node Name
    Node 47,                 !- Fan Inlet Node Name
    Node 41,                 !- Fan Outlet Node Name
    Node 47;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 98 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 95,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 98;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 97 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 95,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 97;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 96 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 95,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 96;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 95 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 89,                 !- Reference Setpoint Node Name
    Node 95,                 !- Fan Inlet Node Name
    Node 89,                 !- Fan Outlet Node Name
    Node 95;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 110 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 101,                !- Reference Setpoint Node Name
    Node 107,                !- Fan Inlet Node Name
    Node 101,                !- Fan Outlet Node Name
    Node 110;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 109 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 101,                !- Reference Setpoint Node Name
    Node 107,                !- Fan Inlet Node Name
    Node 101,                !- Fan Outlet Node Name
    Node 109;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 108 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 101,                !- Reference Setpoint Node Name
    Node 107,                !- Fan Inlet Node Name
    Node 101,                !- Fan Outlet Node Name
    Node 108;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 107 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 101,                !- Reference Setpoint Node Name
    Node 107,                !- Fan Inlet Node Name
    Node 101,                !- Fan Outlet Node Name
    Node 107;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 38 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 29,                 !- Reference Setpoint Node Name
    Node 35,                 !- Fan Inlet Node Name
    Node 29,                 !- Fan Outlet Node Name
    Node 38;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 37 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 29,                 !- Reference Setpoint Node Name
    Node 35,                 !- Fan Inlet Node Name
    Node 29,                 !- Fan Outlet Node Name
    Node 37;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 36 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 29,                 !- Reference Setpoint Node Name
    Node 35,                 !- Fan Inlet Node Name
    Node 29,                 !- Fan Outlet Node Name
    Node 36;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 35 OS Default SPM,  !- Name
    Temperature,             !- Control Variable
    Node 29,                 !- Reference Setpoint Node Name
    Node 35,                 !- Fan Inlet Node Name
    Node 29,                 !- Fan Outlet Node Name
    Node 35;                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 170 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 161,                !- Reference Setpoint Node Name
    Node 167,                !- Fan Inlet Node Name
    Node 161,                !- Fan Outlet Node Name
    Node 170;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 169 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 161,                !- Reference Setpoint Node Name
    Node 167,                !- Fan Inlet Node Name
    Node 161,                !- Fan Outlet Node Name
    Node 169;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 168 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 161,                !- Reference Setpoint Node Name
    Node 167,                !- Fan Inlet Node Name
    Node 161,                !- Fan Outlet Node Name
    Node 168;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 167 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 161,                !- Reference Setpoint Node Name
    Node 167,                !- Fan Inlet Node Name
    Node 161,                !- Fan Outlet Node Name
    Node 167;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 182 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 173,                !- Reference Setpoint Node Name
    Node 179,                !- Fan Inlet Node Name
    Node 173,                !- Fan Outlet Node Name
    Node 182;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 181 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 173,                !- Reference Setpoint Node Name
    Node 179,                !- Fan Inlet Node Name
    Node 173,                !- Fan Outlet Node Name
    Node 181;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 180 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 173,                !- Reference Setpoint Node Name
    Node 179,                !- Fan Inlet Node Name
    Node 173,                !- Fan Outlet Node Name
    Node 180;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 179 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 173,                !- Reference Setpoint Node Name
    Node 179,                !- Fan Inlet Node Name
    Node 173,                !- Fan Outlet Node Name
    Node 179;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 158 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 149,                !- Reference Setpoint Node Name
    Node 155,                !- Fan Inlet Node Name
    Node 149,                !- Fan Outlet Node Name
    Node 158;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 157 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 149,                !- Reference Setpoint Node Name
    Node 155,                !- Fan Inlet Node Name
    Node 149,                !- Fan Outlet Node Name
    Node 157;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 156 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 149,                !- Reference Setpoint Node Name
    Node 155,                !- Fan Inlet Node Name
    Node 149,                !- Fan Outlet Node Name
    Node 156;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 155 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 149,                !- Reference Setpoint Node Name
    Node 155,                !- Fan Inlet Node Name
    Node 149,                !- Fan Outlet Node Name
    Node 155;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 134 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 125,                !- Reference Setpoint Node Name
    Node 131,                !- Fan Inlet Node Name
    Node 125,                !- Fan Outlet Node Name
    Node 134;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 133 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 125,                !- Reference Setpoint Node Name
    Node 131,                !- Fan Inlet Node Name
    Node 125,                !- Fan Outlet Node Name
    Node 133;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 132 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 125,                !- Reference Setpoint Node Name
    Node 131,                !- Fan Inlet Node Name
    Node 125,                !- Fan Outlet Node Name
    Node 132;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 131 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 125,                !- Reference Setpoint Node Name
    Node 131,                !- Fan Inlet Node Name
    Node 125,                !- Fan Outlet Node Name
    Node 131;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 194 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 185,                !- Reference Setpoint Node Name
    Node 191,                !- Fan Inlet Node Name
    Node 185,                !- Fan Outlet Node Name
    Node 194;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 193 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 185,                !- Reference Setpoint Node Name
    Node 191,                !- Fan Inlet Node Name
    Node 185,                !- Fan Outlet Node Name
    Node 193;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 192 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 185,                !- Reference Setpoint Node Name
    Node 191,                !- Fan Inlet Node Name
    Node 185,                !- Fan Outlet Node Name
    Node 192;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 191 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 185,                !- Reference Setpoint Node Name
    Node 191,                !- Fan Inlet Node Name
    Node 185,                !- Fan Outlet Node Name
    Node 191;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 206 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 197,                !- Reference Setpoint Node Name
    Node 203,                !- Fan Inlet Node Name
    Node 197,                !- Fan Outlet Node Name
    Node 206;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 205 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 197,                !- Reference Setpoint Node Name
    Node 203,                !- Fan Inlet Node Name
    Node 197,                !- Fan Outlet Node Name
    Node 205;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 204 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 197,                !- Reference Setpoint Node Name
    Node 203,                !- Fan Inlet Node Name
    Node 197,                !- Fan Outlet Node Name
    Node 204;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 203 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 197,                !- Reference Setpoint Node Name
    Node 203,                !- Fan Inlet Node Name
    Node 197,                !- Fan Outlet Node Name
    Node 203;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 146 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 137,                !- Reference Setpoint Node Name
    Node 143,                !- Fan Inlet Node Name
    Node 137,                !- Fan Outlet Node Name
    Node 146;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 145 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 137,                !- Reference Setpoint Node Name
    Node 143,                !- Fan Inlet Node Name
    Node 137,                !- Fan Outlet Node Name
    Node 145;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 144 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 137,                !- Reference Setpoint Node Name
    Node 143,                !- Fan Inlet Node Name
    Node 137,                !- Fan Outlet Node Name
    Node 144;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 143 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 137,                !- Reference Setpoint Node Name
    Node 143,                !- Fan Inlet Node Name
    Node 137,                !- Fan Outlet Node Name
    Node 143;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 122 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 113,                !- Reference Setpoint Node Name
    Node 119,                !- Fan Inlet Node Name
    Node 113,                !- Fan Outlet Node Name
    Node 122;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 121 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 113,                !- Reference Setpoint Node Name
    Node 119,                !- Fan Inlet Node Name
    Node 113,                !- Fan Outlet Node Name
    Node 121;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 120 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 113,                !- Reference Setpoint Node Name
    Node 119,                !- Fan Inlet Node Name
    Node 113,                !- Fan Outlet Node Name
    Node 120;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 119 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 113,                !- Reference Setpoint Node Name
    Node 119,                !- Fan Inlet Node Name
    Node 113,                !- Fan Outlet Node Name
    Node 119;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 314 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 305,                !- Reference Setpoint Node Name
    Node 311,                !- Fan Inlet Node Name
    Node 305,                !- Fan Outlet Node Name
    Node 314;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 313 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 305,                !- Reference Setpoint Node Name
    Node 311,                !- Fan Inlet Node Name
    Node 305,                !- Fan Outlet Node Name
    Node 313;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 312 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 305,                !- Reference Setpoint Node Name
    Node 311,                !- Fan Inlet Node Name
    Node 305,                !- Fan Outlet Node Name
    Node 312;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 311 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 305,                !- Reference Setpoint Node Name
    Node 311,                !- Fan Inlet Node Name
    Node 305,                !- Fan Outlet Node Name
    Node 311;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 266 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 257,                !- Reference Setpoint Node Name
    Node 263,                !- Fan Inlet Node Name
    Node 257,                !- Fan Outlet Node Name
    Node 266;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 265 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 257,                !- Reference Setpoint Node Name
    Node 263,                !- Fan Inlet Node Name
    Node 257,                !- Fan Outlet Node Name
    Node 265;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 264 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 257,                !- Reference Setpoint Node Name
    Node 263,                !- Fan Inlet Node Name
    Node 257,                !- Fan Outlet Node Name
    Node 264;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 263 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 257,                !- Reference Setpoint Node Name
    Node 263,                !- Fan Inlet Node Name
    Node 257,                !- Fan Outlet Node Name
    Node 263;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 278 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 269,                !- Reference Setpoint Node Name
    Node 275,                !- Fan Inlet Node Name
    Node 269,                !- Fan Outlet Node Name
    Node 278;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 277 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 269,                !- Reference Setpoint Node Name
    Node 275,                !- Fan Inlet Node Name
    Node 269,                !- Fan Outlet Node Name
    Node 277;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 276 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 269,                !- Reference Setpoint Node Name
    Node 275,                !- Fan Inlet Node Name
    Node 269,                !- Fan Outlet Node Name
    Node 276;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 275 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 269,                !- Reference Setpoint Node Name
    Node 275,                !- Fan Inlet Node Name
    Node 269,                !- Fan Outlet Node Name
    Node 275;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 254 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 245,                !- Reference Setpoint Node Name
    Node 251,                !- Fan Inlet Node Name
    Node 245,                !- Fan Outlet Node Name
    Node 254;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 253 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 245,                !- Reference Setpoint Node Name
    Node 251,                !- Fan Inlet Node Name
    Node 245,                !- Fan Outlet Node Name
    Node 253;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 252 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 245,                !- Reference Setpoint Node Name
    Node 251,                !- Fan Inlet Node Name
    Node 245,                !- Fan Outlet Node Name
    Node 252;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 251 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 245,                !- Reference Setpoint Node Name
    Node 251,                !- Fan Inlet Node Name
    Node 245,                !- Fan Outlet Node Name
    Node 251;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 230 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 221,                !- Reference Setpoint Node Name
    Node 227,                !- Fan Inlet Node Name
    Node 221,                !- Fan Outlet Node Name
    Node 230;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 229 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 221,                !- Reference Setpoint Node Name
    Node 227,                !- Fan Inlet Node Name
    Node 221,                !- Fan Outlet Node Name
    Node 229;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 228 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 221,                !- Reference Setpoint Node Name
    Node 227,                !- Fan Inlet Node Name
    Node 221,                !- Fan Outlet Node Name
    Node 228;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 227 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 221,                !- Reference Setpoint Node Name
    Node 227,                !- Fan Inlet Node Name
    Node 221,                !- Fan Outlet Node Name
    Node 227;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 290 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 281,                !- Reference Setpoint Node Name
    Node 287,                !- Fan Inlet Node Name
    Node 281,                !- Fan Outlet Node Name
    Node 290;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 289 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 281,                !- Reference Setpoint Node Name
    Node 287,                !- Fan Inlet Node Name
    Node 281,                !- Fan Outlet Node Name
    Node 289;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 288 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 281,                !- Reference Setpoint Node Name
    Node 287,                !- Fan Inlet Node Name
    Node 281,                !- Fan Outlet Node Name
    Node 288;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 287 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 281,                !- Reference Setpoint Node Name
    Node 287,                !- Fan Inlet Node Name
    Node 281,                !- Fan Outlet Node Name
    Node 287;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 302 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 293,                !- Reference Setpoint Node Name
    Node 299,                !- Fan Inlet Node Name
    Node 293,                !- Fan Outlet Node Name
    Node 302;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 301 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 293,                !- Reference Setpoint Node Name
    Node 299,                !- Fan Inlet Node Name
    Node 293,                !- Fan Outlet Node Name
    Node 301;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 300 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 293,                !- Reference Setpoint Node Name
    Node 299,                !- Fan Inlet Node Name
    Node 293,                !- Fan Outlet Node Name
    Node 300;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 299 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 293,                !- Reference Setpoint Node Name
    Node 299,                !- Fan Inlet Node Name
    Node 293,                !- Fan Outlet Node Name
    Node 299;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 242 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 233,                !- Reference Setpoint Node Name
    Node 239,                !- Fan Inlet Node Name
    Node 233,                !- Fan Outlet Node Name
    Node 242;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 241 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 233,                !- Reference Setpoint Node Name
    Node 239,                !- Fan Inlet Node Name
    Node 233,                !- Fan Outlet Node Name
    Node 241;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 240 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 233,                !- Reference Setpoint Node Name
    Node 239,                !- Fan Inlet Node Name
    Node 233,                !- Fan Outlet Node Name
    Node 240;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 239 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 233,                !- Reference Setpoint Node Name
    Node 239,                !- Fan Inlet Node Name
    Node 233,                !- Fan Outlet Node Name
    Node 239;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 218 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 209,                !- Reference Setpoint Node Name
    Node 215,                !- Fan Inlet Node Name
    Node 209,                !- Fan Outlet Node Name
    Node 218;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 217 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 209,                !- Reference Setpoint Node Name
    Node 215,                !- Fan Inlet Node Name
    Node 209,                !- Fan Outlet Node Name
    Node 217;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 216 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 209,                !- Reference Setpoint Node Name
    Node 215,                !- Fan Inlet Node Name
    Node 209,                !- Fan Outlet Node Name
    Node 216;                !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    Node 215 OS Default SPM, !- Name
    Temperature,             !- Control Variable
    Node 209,                !- Reference Setpoint Node Name
    Node 215,                !- Fan Inlet Node Name
    Node 209,                !- Fan Outlet Node Name
    Node 215;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRPRETREAT ===========

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 1,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 74,                 !- Reference Setpoint Node Name
    Node 74,                 !- Mixed Air Stream Node Name
    Node 69,                 !- Outdoor Air Stream Node Name
    Node 64,                 !- Return Air Stream Node Name
    Node 377;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 2,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 86,                 !- Reference Setpoint Node Name
    Node 86,                 !- Mixed Air Stream Node Name
    Node 81,                 !- Outdoor Air Stream Node Name
    Node 76,                 !- Return Air Stream Node Name
    Node 379;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 3,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 62,                 !- Reference Setpoint Node Name
    Node 62,                 !- Mixed Air Stream Node Name
    Node 57,                 !- Outdoor Air Stream Node Name
    Node 52,                 !- Return Air Stream Node Name
    Node 381;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 4,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 50,                 !- Reference Setpoint Node Name
    Node 50,                 !- Mixed Air Stream Node Name
    Node 45,                 !- Outdoor Air Stream Node Name
    Node 40,                 !- Return Air Stream Node Name
    Node 383;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 5,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 98,                 !- Reference Setpoint Node Name
    Node 98,                 !- Mixed Air Stream Node Name
    Node 93,                 !- Outdoor Air Stream Node Name
    Node 88,                 !- Return Air Stream Node Name
    Node 385;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 6,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 110,                !- Reference Setpoint Node Name
    Node 110,                !- Mixed Air Stream Node Name
    Node 105,                !- Outdoor Air Stream Node Name
    Node 100,                !- Return Air Stream Node Name
    Node 387;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 7,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 38,                 !- Reference Setpoint Node Name
    Node 38,                 !- Mixed Air Stream Node Name
    Node 33,                 !- Outdoor Air Stream Node Name
    Node 28,                 !- Return Air Stream Node Name
    Node 389;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 8,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 170,                !- Reference Setpoint Node Name
    Node 170,                !- Mixed Air Stream Node Name
    Node 165,                !- Outdoor Air Stream Node Name
    Node 160,                !- Return Air Stream Node Name
    Node 391;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 9,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 182,                !- Reference Setpoint Node Name
    Node 182,                !- Mixed Air Stream Node Name
    Node 177,                !- Outdoor Air Stream Node Name
    Node 172,                !- Return Air Stream Node Name
    Node 393;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 10,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 158,                !- Reference Setpoint Node Name
    Node 158,                !- Mixed Air Stream Node Name
    Node 153,                !- Outdoor Air Stream Node Name
    Node 148,                !- Return Air Stream Node Name
    Node 395;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 11,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 134,                !- Reference Setpoint Node Name
    Node 134,                !- Mixed Air Stream Node Name
    Node 129,                !- Outdoor Air Stream Node Name
    Node 124,                !- Return Air Stream Node Name
    Node 397;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 12,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 194,                !- Reference Setpoint Node Name
    Node 194,                !- Mixed Air Stream Node Name
    Node 189,                !- Outdoor Air Stream Node Name
    Node 184,                !- Return Air Stream Node Name
    Node 399;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 13,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 206,                !- Reference Setpoint Node Name
    Node 206,                !- Mixed Air Stream Node Name
    Node 201,                !- Outdoor Air Stream Node Name
    Node 196,                !- Return Air Stream Node Name
    Node 401;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 14,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 146,                !- Reference Setpoint Node Name
    Node 146,                !- Mixed Air Stream Node Name
    Node 141,                !- Outdoor Air Stream Node Name
    Node 136,                !- Return Air Stream Node Name
    Node 403;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 15,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 122,                !- Reference Setpoint Node Name
    Node 122,                !- Mixed Air Stream Node Name
    Node 117,                !- Outdoor Air Stream Node Name
    Node 112,                !- Return Air Stream Node Name
    Node 405;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 16,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 266,                !- Reference Setpoint Node Name
    Node 266,                !- Mixed Air Stream Node Name
    Node 261,                !- Outdoor Air Stream Node Name
    Node 256,                !- Return Air Stream Node Name
    Node 407;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 17,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 278,                !- Reference Setpoint Node Name
    Node 278,                !- Mixed Air Stream Node Name
    Node 273,                !- Outdoor Air Stream Node Name
    Node 268,                !- Return Air Stream Node Name
    Node 409;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 18,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 254,                !- Reference Setpoint Node Name
    Node 254,                !- Mixed Air Stream Node Name
    Node 249,                !- Outdoor Air Stream Node Name
    Node 244,                !- Return Air Stream Node Name
    Node 411;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 19,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 290,                !- Reference Setpoint Node Name
    Node 290,                !- Mixed Air Stream Node Name
    Node 285,                !- Outdoor Air Stream Node Name
    Node 280,                !- Return Air Stream Node Name
    Node 413;                !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirPretreat,
    Setpoint Manager Outdoor Air Pretreat 20,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    1e-005,                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1,                       !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    Node 302,                !- Reference Setpoint Node Name
    Node 302,                !- Mixed Air Stream Node Name
    Node 297,                !- Outdoor Air Stream Node Name
    Node 292,                !- Return Air Stream Node Name
    Node 415;                !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    G n1 apartment Service Water Use 0.06gal/m,  !- Name
    General,                 !- End-Use Subcategory
    3.65887425987182e-006,   !- Peak Flow Rate {m3/s}
    ApartmentMidRise APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 5,      !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Schedule Ruleset 3,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 4;      !- Latent Fraction Schedule Name

WaterUse:Equipment,
    G n2 apartment Service Water Use 0.06gal/m,  !- Name
    General,                 !- End-Use Subcategory
    3.65887425987182e-006,   !- Peak Flow Rate {m3/s}
    ApartmentMidRise APT_DHW_SCH,  !- Flow Rate Fraction Schedule Name
    Schedule Ruleset 8,      !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Schedule Ruleset 6,      !- Sensible Fraction Schedule Name
    Schedule Ruleset 7;      !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connection,    !- Name
    Node 319,                !- Inlet Node Name
    Node 320,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G n1 apartment Service Water Use 0.06gal/m;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connection 1,  !- Name
    Node 335,                !- Inlet Node Name
    Node 337,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G n2 apartment Service Water Use 0.06gal/m;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 10,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 11,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 12,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 13,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 14,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 16,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 18,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 19,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 2,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 20,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 21,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 22,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 23,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 25,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 26,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 27,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 28,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 29,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 3,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 30,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 31,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 32,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 33,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 34,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 35,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 36,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 37,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 38,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 39,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 4,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 40,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 41,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 42,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 43,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 44,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 45,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 46,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 47,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 48,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 49,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 5,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 50,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 51,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 52,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 53,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 54,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 55,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 56,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 57,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 58,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 59,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 6,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 60,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 61,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 62,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 63,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 64,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 65,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 66,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 67,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 68,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 69,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 7,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 70,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 71,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 72,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Curve Quadratic 8,       !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 9,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Curve Cubic 4,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 5,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 3,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 2,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 6,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 7,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 1,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 12,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 13,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 11,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 9,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 14,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 15,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 10,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 8,           !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 24,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 20,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 21,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 19,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 17,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 22,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 23,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 18,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 16,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -4.14703e-005,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC DX Unitary Package EIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 10,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 11,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 12,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 13,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 14,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 15,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 16,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 17,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 18,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 19,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 20,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 21,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 22,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 23,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 24,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 25,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 26,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 27,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 28,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 29,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 3,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 30,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 31,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 32,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 33,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 34,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 35,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 36,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 37,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 38,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 39,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 4,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 40,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 41,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 42,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 43,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 44,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 45,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 46,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 47,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 48,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 5,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 6,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 7,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 8,     !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 9,     !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    5.249e-006,              !- Coefficient5 y**2
    -9.72e-006,              !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOil#1,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOil#2,               !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field

Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    G N1 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G N1 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G N1 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G N2 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G N2 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G N2 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G NE Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G NE Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G NE Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G NW Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G NW Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G NW Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G S1 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G S1 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G S1 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G S2 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G S2 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G S2 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G SW Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G SW Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G SW Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M N1 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M N1 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M N1 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M N2 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M N2 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M N2 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M NE Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M NE Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M NE Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M NW Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M NW Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M NW Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M S1 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M S1 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M S1 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M S2 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M S2 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M S2 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M SE Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M SE Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M SE Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M SW Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M SW Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M SW Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Office ZN,               !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Office ZN Coil,          !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    Office ZN SAC Fan,       !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T N1 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T N1 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T N1 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T N2 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T N2 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T N2 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T NE Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T NE Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T NE Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T NW Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T NW Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T NW Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T S1 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T S1 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T S1 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T S2 Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T S2 Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T S2 Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T SE Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T SE Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T SE Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T SW Apartment ZN,       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T SW Apartment ZN Coil,  !- Key Value
    Cooling Coil Electric Power,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T SW Apartment ZN SAC Fan,  !- Key Value
    Fan Electric Power,      !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T SW Apartment ZN,       !- Key Value
    Zone Outdoor Air Drybulb Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    G Corridor ZN,           !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    M Corridor ZN,           !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

Output:Variable,
    T Corridor ZN,           !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    timestep;                !- Reporting Frequency

